<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2006/SCL" 
		 xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
		 xsi:schemaLocation="http://www.iec.ch/61850/2006/SCL SCL.xsd">
	<Header id=""/>
	
	<Substation name="SubstationTC57">
		<LNode lnClass="IHMI"/>
		<LNode lnClass="ITCI"/>
		<VoltageLevel name="Voltage_level_500KV">
		
			<!-- ___________________________________________________________________________ -->
			<!-- _______________________________ BAY Q1 ____________________________________ -->
			<!-- ___________________________________________________________________________ -->
			<Bay name="Q1">

				<!-- _______________________________LNs a nivel de Bay________________________________________ -->
				<LNode lnClass="CSWI" lnInst="1"/>
				<LNode lnClass="CILO" 
							lnInst="1"
							desc="Controller - Interlocking function"
							iedName="MV"
							ldInst="LD0"
							lnType="CILO"/>
				          <!--LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="1" lnClass="CILO" prefix="S"-->
				<LNode lnClass="CSWI" lnInst="2"/>
				<LNode lnClass="MMXU" lnInst="1"/>
				<LNode lnClass="PTOC" lnInst="1"/>
				<LNode lnClass="ATCC" lnInst="1"/>
					
				
				<!-- ____________________________________ YLTC _______________________________________________ -->
				<PowerTransformer name="Trafo de potencia" type="PTR ">
					<TransformerWinding name="Taps" type="PTW">
						<TapChanger name="MiCambiadorDeTap" type="LTC">
							<LNode lnClass="YLTC" ldInst="1"/> 
						</TapChanger>
					</TransformerWinding>
				</PowerTransformer>
				<!-- ____________________________________ XSWI _______________________________________________ -->
				<ConductingEquipment name="Seccionador" type="DIS">
					<LNode lnClass="XSWI" lnInst="1"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_positivo_seccionador" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_barra_500KV"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_negativo_seccionador" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_seccionador_interruptor"/>
				</ConductingEquipment>

				<!-- ____________________________________ XCBR _______________________________________________ -->
				<ConductingEquipment name="Interruptor" type="CBR">
					<LNode lnClass="XCBR" lnInst="1"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_positivo_interruptor" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_seccionador_interruptor"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_negativo_interruptor" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_interruptor_tap"/>
				</ConductingEquipment>

				<!-- _________________________________Conectivity nodes ______________________________________ -->
				<ConnectivityNode name="conectivity_node_barra_500KV" 
											pathName="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_barra_500KV"/>
				<ConnectivityNode name="conectivity_node_seccionador_interruptor" 
											pathName="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_seccionador_interruptor"/>
				<ConnectivityNode name="conectivity_node__interruptor_tap" 
											pathName="SubstationTC57/Voltage_level_500KV/Q1/conectivity_node_interruptor_tap"/>
			</Bay>
			<!-- ___________________________ END BAY Q1 ____________________________________ -->





			<!-- ___________________________________________________________________________ -->
			<!-- _______________________________ BAY Q2 ____________________________________ -->
			<!-- ___________________________________________________________________________ -->
			<Bay name="Q2">

				<!-- _______________________________LNs a nivel de Bay________________________________________ -->
				<LNode lnClass="CSWI" lnInst="3"/>
				<LNode lnClass="CILO" lnInst="2"/>
				<LNode lnClass="CSWI" lnInst="4"/>
				<LNode lnClass="MMXU" lnInst="2"/>
				<LNode lnClass="PTOC" lnInst="2"/>
				<LNode lnClass="ATCC" lnInst="2"/>
					
				
				<!-- ____________________________________ YLTC _______________________________________________ -->
				<PowerTransformer name="Trafo de potencia" type="PTR ">
					<TransformerWinding name="Taps" type="PTW">
						<TapChanger name="MiCambiadorDeTap" type="LTC">
							<LNode lnClass="YLTC" lnInst="2"/> 
						</TapChanger>
					</TransformerWinding>
				</PowerTransformer>
				<!-- ____________________________________ XSWI _______________________________________________ -->
				<ConductingEquipment name="Seccionador" type="DIS">
					<LNode lnClass="XSWI" lnInst="2"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_positivo_seccionador" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_barra_500KV"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_negativo_seccionador" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_seccionador_interruptor"/>
				</ConductingEquipment>

				<!-- ____________________________________ XCBR _______________________________________________ -->
				<ConductingEquipment name="Interruptor" type="CBR">
					<LNode lnClass="XCBR" lnInst="2"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_positivo_interruptor" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_seccionador_interruptor"/>
					<Terminal bayName="Q1" 
									substationName="SubstationTC57" 
									voltageLevelName="Voltage_level_500KV" 
									cNodeName="terminal_1_negativo_interruptor" 
									connectivityNode="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_interruptor_tap"/>
				</ConductingEquipment>

				<!-- _________________________________Conectivity nodes ______________________________________ -->
				<ConnectivityNode name="conectivity_node_barra_500KV" 
											pathName="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_barra_500KV"/>
				<ConnectivityNode name="conectivity_node_seccionador_interruptor" 
											pathName="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_seccionador_interruptor"/>
				<ConnectivityNode name="conectivity_node__interruptor_tap" 
											pathName="SubstationTC57/Voltage_level_500KV/Q2/conectivity_node_interruptor_tap"/>
			</Bay>
			<!-- ___________________________ END BAY Q2 ____________________________________ -->

		</VoltageLevel>
	</Substation>
	
	<!-- ___________________________________COMMUNICATION _____________________________ -->
 <Communication>
    <SubNetwork name="Subnet1" type="8-MMS">
      <ConnectedAP apName="S1" iedName="MV">
        <Address>
          <P type="SA">0</P>
          <P type="IP">10.1.150.3</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE desc="ABB Trip" cbName="ABB_GOOSE" ldInst="LD0">
          <Address>
            <P type="MAC-Address">01-0c-cd-01-00-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-PRIORITY">1</P>
            <P type="VLAN-ID">4</P>
          </Address>
          <MinTime unit="s">4</MinTime>
          <MaxTime unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  
  
	<!-- ___________________________IED 1______________________________________ -->
  <IED name="MV" configVersion="T67I11ver1.1.01_IEC" manufacturer="ABB" type="Feeder">
    <Private type="ABB_PCMObjectTypeName">T670_I</Private>
    <Private type="ABB_PCMObjectTypeProperties"><commonSA:SAObjects xmlns:commonSA="commonSA.abb.com"><commonSA:Object type="IED"><commonSA:Parameters><commonSA:Parameter name="Version"><commonSA:Value>1.1 Rev 01</commonSA:Value></commonSA:Parameter></commonSA:Parameters></commonSA:Object></commonSA:SAObjects></Private>
    <Services>
      <DynAssociation/>
      <SettingGroups/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <ConfDataSet max="100" maxAttributes="100"/>
      <ReadWrite/>
      <ConfReportControl max="100"/>
      <GetCBValues/>
      <ReportSettings datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings datSet="Conf" appID="Conf"/>
      <GOOSE max="20"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication weak="true"/>
        <LDevice inst="LD0">
          <LN0 lnType="ABBIED670_LLN0" inst="" lnClass="LLN0">
            <DataSet name="StatUrg_B">
              <FCDA fc="ST" lnClass="PTTR" lnInst="1" prefix="TR" ldInst="LD0" doName="AlmThm2"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="1" prefix="SES" ldInst="SES_1" doName="AngInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="1" prefix="SES" ldInst="SES_1" doName="EnOK"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="1" prefix="SES" ldInst="SES_1" doName="HzInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="1" prefix="SES" ldInst="SES_1" doName="Rel"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="1" prefix="SES" ldInst="SES_1" doName="VInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="AngInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="EnOK"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="HzInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="Rel"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="TestSCOK"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="2" prefix="SES" ldInst="SES_1" doName="VInd"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="3" prefix="SES" ldInst="SES_1" doName="FailSyn"/>
            </DataSet>
            <DataSet name="StatUrg_A">
              <FCDA fc="ST" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="ALd"/>
              <FCDA fc="ST" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="ALg"/>
              <FCDA fc="ST" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="ALd"/>
              <FCDA fc="ST" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="ALg"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="1" prefix="DP" ldInst="LD0" doName="DPCSO"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="2" prefix="DP" ldInst="LD0" doName="DPCSO"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="3" prefix="DP" ldInst="LD0" doName="DPCSO"/>
              <FCDA fc="ST" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="VArhFwdAlm"/>
              <FCDA fc="ST" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="VArhRvAlm"/>
              <FCDA fc="ST" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="WhFwdAlm"/>
              <FCDA fc="ST" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="WhRvAlm"/>
              <FCDA fc="ST" lnClass="CBAY" lnInst="1" prefix="Q" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CBAY" lnInst="1" prefix="Q" ldInst="LD0" doName="BlkMeas"/>
              <FCDA fc="ST" lnClass="CBAY" lnInst="1" prefix="Q" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="CBAY" lnInst="1" prefix="Q" ldInst="LD0" doName="SrcOpPrm"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="1" prefix="REF" ldInst="LD0" doName="Blk2H"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="1" prefix="REF" ldInst="LD0" doName="ItrFlt"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="2" prefix="REF" ldInst="LD0" doName="Blk2H"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="2" prefix="REF" ldInst="LD0" doName="ItrFlt"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="1" prefix="S" ldInst="LD0" doName="EnaCls"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="1" prefix="S" ldInst="LD0" doName="EnaOpn"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="2" prefix="S" ldInst="LD0" doName="EnaCls"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="2" prefix="S" ldInst="LD0" doName="EnaOpn"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="3" prefix="S" ldInst="LD0" doName="EnaCls"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="3" prefix="S" ldInst="LD0" doName="EnaOpn"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="4" prefix="S" ldInst="LD0" doName="EnaCls"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="4" prefix="S" ldInst="LD0" doName="EnaOpn"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="5" prefix="S" ldInst="LD0" doName="EnaCls"/>
              <FCDA fc="ST" lnClass="CILO" lnInst="5" prefix="S" ldInst="LD0" doName="EnaOpn"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="1" prefix="S" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="1" prefix="S" ldInst="LD0" doName="Pos"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="2" prefix="S" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="2" prefix="S" ldInst="LD0" doName="Pos"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="3" prefix="S" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="3" prefix="S" ldInst="LD0" doName="Pos"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="4" prefix="S" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="4" prefix="S" ldInst="LD0" doName="Pos"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="5" prefix="S" ldInst="LD0" doName="BlkCmd"/>
              <FCDA fc="ST" lnClass="CSWI" lnInst="5" prefix="S" ldInst="LD0" doName="Pos"/>
              <FCDA fc="ST" lnClass="XCBR" lnInst="1" prefix="S" ldInst="LD0" doName="BlkCls"/>
              <FCDA fc="ST" lnClass="XCBR" lnInst="1" prefix="S" ldInst="LD0" doName="BlkOpn"/>
              <FCDA fc="ST" lnClass="XCBR" lnInst="1" prefix="S" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="1" prefix="S" ldInst="LD0" doName="BlkCls"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="1" prefix="S" ldInst="LD0" doName="BlkOpn"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="1" prefix="S" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="2" prefix="S" ldInst="LD0" doName="BlkCls"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="2" prefix="S" ldInst="LD0" doName="BlkOpn"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="2" prefix="S" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="3" prefix="S" ldInst="LD0" doName="BlkCls"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="3" prefix="S" ldInst="LD0" doName="BlkOpn"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="3" prefix="S" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="4" prefix="S" ldInst="LD0" doName="BlkCls"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="4" prefix="S" ldInst="LD0" doName="BlkOpn"/>
              <FCDA fc="ST" lnClass="XSWI" lnInst="4" prefix="S" ldInst="LD0" doName="BlkUpd"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="SPTr"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="TPTr"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="TwoPTr"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="2" prefix="SMP" ldInst="LD0" doName="SPTr"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="2" prefix="SMP" ldInst="LD0" doName="TPTr"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="2" prefix="SMP" ldInst="LD0" doName="TwoPTr"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="1" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="2" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="3" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="4" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="5" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="6" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="7" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="8" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="9" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="10" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="11" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="12" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="13" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="14" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="15" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="16" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="17" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="18" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="19" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="20" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="21" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="22" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="23" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="24" prefix="SP" ldInst="LD0" doName="Ind"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="CmdFlt"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="ConvFlt"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="EndPosL"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="EndPosR"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="InvPosChg"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="OpCnt"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="TapChgFlt"/>
              <FCDA fc="ST" lnClass="YLTC" lnInst="1" prefix="TCM" ldInst="LD0" doName="TapPosFlt"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="1" prefix="TMA" ldInst="LD0" doName="Out1"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="1" prefix="TMA" ldInst="LD0" doName="Out2"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="1" prefix="TMA" ldInst="LD0" doName="Out3"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="2" prefix="TMA" ldInst="LD0" doName="Out1"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="2" prefix="TMA" ldInst="LD0" doName="Out2"/>
              <FCDA fc="ST" lnClass="GGIO" lnInst="2" prefix="TMA" ldInst="LD0" doName="Out3"/>
              <FCDA fc="ST" lnClass="RDRE" lnInst="1" prefix="TMP" ldInst="LD0" doName="RcdMade"/>
              <FCDA fc="ST" lnClass="PTTR" lnInst="1" prefix="TR" ldInst="LD0" doName="AlmThm"/>
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA fc="ST" lnClass="PTOC" lnInst="1" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="2" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="3" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="4" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="EF4" ldInst="EF4_1" doName="OpSOF"/>
              <FCDA fc="ST" lnClass="RDIR" lnInst="1" prefix="EF4" ldInst="EF4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="1" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="2" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="3" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="4" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="EF4" ldInst="EF4_2" doName="OpSOF"/>
              <FCDA fc="ST" lnClass="RDIR" lnInst="1" prefix="EF4" ldInst="EF4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="1" prefix="CC" ldInst="LD0" doName="OpEx"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="1" prefix="CC" ldInst="LD0" doName="OpEx2"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="1" prefix="CC" ldInst="LD0" doName="OpIn"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="2" prefix="CC" ldInst="LD0" doName="OpEx"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="2" prefix="CC" ldInst="LD0" doName="OpEx2"/>
              <FCDA fc="ST" lnClass="RBRF" lnInst="2" prefix="CC" ldInst="LD0" doName="OpIn"/>
              <FCDA fc="ST" lnClass="RPLD" lnInst="1" prefix="CC" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PIOC" lnInst="1" prefix="EF" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PTUV" lnInst="1" prefix="LOV" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PIOC" lnInst="1" prefix="PH" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="1" prefix="REF" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="2" prefix="REF" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="2" prefix="SMP" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PDIF" lnInst="1" prefix="T2W" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PTTR" lnInst="1" prefix="TR" ldInst="LD0" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="1" prefix="OC4" ldInst="OC4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="2" prefix="OC4" ldInst="OC4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="3" prefix="OC4" ldInst="OC4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="4" prefix="OC4" ldInst="OC4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="OC4" ldInst="OC4_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="1" prefix="OC4" ldInst="OC4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="2" prefix="OC4" ldInst="OC4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="3" prefix="OC4" ldInst="OC4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOC" lnInst="4" prefix="OC4" ldInst="OC4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="OC4" ldInst="OC4_2" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOV" lnInst="1" prefix="OV2" ldInst="OV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOV" lnInst="2" prefix="OV2" ldInst="OV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="OV2" ldInst="OV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOV" lnInst="1" prefix="ROV2" ldInst="ROV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTOV" lnInst="2" prefix="ROV2" ldInst="ROV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="ROV2" ldInst="ROV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="RSYN" lnInst="3" prefix="SES" ldInst="SES_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="UV2" ldInst="UV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTUV" lnInst="1" prefix="UV2" ldInst="UV2_1" doName="Op"/>
              <FCDA fc="ST" lnClass="PTUV" lnInst="2" prefix="UV2" ldInst="UV2_1" doName="Op"/>
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="C" ldInst="LD0" doName="A"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="C" ldInst="LD0" doName="A"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="Amp"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="Hz"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="TotPF"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="TotVA"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="TotVAr"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="TotW"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="CV" ldInst="LD0" doName="Vol"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="Amp"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="Hz"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="TotPF"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="TotVA"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="TotVAr"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="TotW"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="2" prefix="CV" ldInst="LD0" doName="Vol"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="MaxVArFwdD"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="MaxVArRvDm"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="MaxWFwdDmd"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="MaxWRvDmd"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="VArsAccFwd"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="VArsAccRev"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="WsAccFwd"/>
              <FCDA fc="MX" lnClass="MMTR" lnInst="1" prefix="ETP" ldInst="LD0" doName="WsAccRev"/>
              <FCDA fc="MX" lnClass="MMXU" lnInst="1" prefix="V" ldInst="LD0" doName="PPV"/>
            </DataSet>
            <DataSet name="ABB_G_Trip">
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op" daName="general"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op" daName="phsA"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op" daName="phsB"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op" daName="phsC"/>
              <FCDA fc="ST" lnClass="PTRC" lnInst="1" prefix="SMP" ldInst="LD0" doName="Op" daName="q"/>
            </DataSet>
            <ReportControl name="rcbStatUrg_B" datSet="StatUrg_B" buffered="true" bufTime="500" confRev="1" rptID="rcbStatUrg_B">
              <TrgOps dchg="true" dupd="true" qchg="true"/>
              <OptFields/>
              <RptEnabled max="5"/>
            </ReportControl>
            <ReportControl name="rcbStatUrg_A" datSet="StatUrg_A" buffered="true" bufTime="500" confRev="1" rptID="rcbStatUrg_A">
              <TrgOps dchg="true" dupd="true" qchg="true"/>
              <OptFields/>
              <RptEnabled max="5"/>
            </ReportControl>
            <ReportControl name="rcbStatNrml" datSet="StatNrml" buffered="true" bufTime="500" confRev="1" rptID="rcbStatNrml">
              <TrgOps dchg="true" dupd="true" qchg="true"/>
              <OptFields/>
              <RptEnabled max="5"/>
            </ReportControl>
            <ReportControl name="rcbMeasFlt" datSet="MeasFlt" bufTime="500" confRev="1" rptID="rcbMeasFlt">
              <TrgOps dchg="true" dupd="true" qchg="true"/>
              <OptFields/>
              <RptEnabled max="5"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef daName="q" doName="Tr" lnClass="PTRC" lnInst="1" prefix="" iedName="IED_0001" ldInst="PROT"/>
              <ExtRef daName="general" doName="Tr" lnClass="PTRC" lnInst="1" prefix="" iedName="IED_0001" ldInst="PROT"/>
            </Inputs>
            <GSEControl name="ABB_GOOSE" datSet="ABB_G_Trip" confRev="1" appID="ABB_Identif">
              <IEDName>S7SJ64</IEDName>
            </GSEControl>
            <SettingControl numOfSGs="6"/>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="BreakerFailure" lnType="ABBIED670_CCRBRF" inst="1" lnClass="RBRF" prefix="CC">
            <Private type="ABB UBX">BFP1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6341,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6341,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6341,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6341,49,255"/>
                <DAI name="T" sAddr="006-I-6341,49,200"/>
                <DAI name="Test" sAddr="006-I-6341,49,1"/>
                <DAI name="Check" sAddr="006-I-6341,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1345,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1345,152,100"/>
              <DAI name="t" sAddr="008-S-1345,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6340,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6340,152,100"/>
              <DAI name="t" sAddr="006-I-6340,152,200"/>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" sAddr="006-O-5105,140,13"/>
              <DAI name="q" sAddr="006-O-5105,140,100"/>
              <DAI name="t" sAddr="006-O-5105,140,32"/>
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" sAddr="006-O-5104,140,13"/>
              <DAI name="phsA" sAddr="006-O-5101,140,13"/>
              <DAI name="phsB" sAddr="006-O-5102,140,13"/>
              <DAI name="phsC" sAddr="006-O-5103,140,13"/>
              <DAI name="q" sAddr="006-O-5104,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5104,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx2">
              <DAI name="general" sAddr="006-O-5106,140,13"/>
              <DAI name="q" sAddr="006-O-5106,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5106,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="BreakerFailure" lnType="ABBIED670_CCRBRF" inst="2" lnClass="RBRF" prefix="CC">
            <Private type="ABB UBX">BFP2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6358,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6358,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6358,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6358,49,255"/>
                <DAI name="T" sAddr="006-I-6358,49,200"/>
                <DAI name="Test" sAddr="006-I-6358,49,1"/>
                <DAI name="Check" sAddr="006-I-6358,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1339,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1339,152,100"/>
              <DAI name="t" sAddr="008-S-1339,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6357,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6357,152,100"/>
              <DAI name="t" sAddr="006-I-6357,152,200"/>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" sAddr="006-O-5120,140,13"/>
              <DAI name="q" sAddr="006-O-5120,140,100"/>
              <DAI name="t" sAddr="006-O-5120,140,32"/>
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" sAddr="006-O-5119,140,13"/>
              <DAI name="phsA" sAddr="006-O-5116,140,13"/>
              <DAI name="phsB" sAddr="006-O-5117,140,13"/>
              <DAI name="phsC" sAddr="006-O-5118,140,13"/>
              <DAI name="q" sAddr="006-O-5119,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5119,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx2">
              <DAI name="general" sAddr="006-O-5121,140,13"/>
              <DAI name="q" sAddr="006-O-5121,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5121,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PoleDiscordance" lnType="ABBIED670_CCRPLD" inst="1" lnClass="RPLD" prefix="CC">
            <Private type="ABB UBX">PD01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6896,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6896,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6896,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6896,49,255"/>
                <DAI name="T" sAddr="006-I-6896,49,200"/>
                <DAI name="Test" sAddr="006-I-6896,49,1"/>
                <DAI name="Check" sAddr="006-I-6896,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1368,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1368,152,100"/>
              <DAI name="t" sAddr="008-S-1368,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6895,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6895,152,100"/>
              <DAI name="t" sAddr="006-I-6895,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5383,140,13"/>
              <DAI name="q" sAddr="006-O-5383,140,100"/>
              <DAI name="t" sAddr="006-O-5383,140,32"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5384,140,13"/>
              <DAI name="q" sAddr="006-O-5384,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5384,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CurrentPhasors" lnType="ABBIED670_CMMXU" inst="1" lnClass="MMXU" prefix="C">
            <Private type="ABB UBX">CP01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-1304,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-1304,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-1304,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-1304,49,255"/>
                <DAI name="T" sAddr="007-I-1304,49,200"/>
                <DAI name="Test" sAddr="007-I-1304,49,1"/>
                <DAI name="Check" sAddr="007-I-1304,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7318,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7318,152,100"/>
              <DAI name="t" sAddr="010-S-7318,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-1303,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-1303,152,100"/>
              <DAI name="t" sAddr="007-I-1303,152,200"/>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2239,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2241,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2239,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2239,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1330,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1331,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1316,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1319,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1320,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1323,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1324,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1325,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1326,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1327,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2249,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2251,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2249,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2249,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1354,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1355,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1344,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1345,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1346,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1347,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1348,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1349,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1350,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1351,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2259,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2261,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2259,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2259,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1378,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1379,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1368,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1369,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1370,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1371,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1372,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1373,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1374,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1375,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CurrentPhasors" lnType="ABBIED670_CMMXU" inst="2" lnClass="MMXU" prefix="C">
            <Private type="ABB UBX">CP02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-1395,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-1395,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-1395,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-1395,49,255"/>
                <DAI name="T" sAddr="007-I-1395,49,200"/>
                <DAI name="Test" sAddr="007-I-1395,49,1"/>
                <DAI name="Check" sAddr="007-I-1395,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7331,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7331,152,100"/>
              <DAI name="t" sAddr="010-S-7331,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-1394,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-1394,152,100"/>
              <DAI name="t" sAddr="007-I-1394,152,200"/>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2269,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2271,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2269,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2269,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1421,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1422,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1407,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1410,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1411,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1414,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1415,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1416,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1417,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1418,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2279,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2281,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2279,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2279,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1445,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1446,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1435,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1436,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1437,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1438,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1439,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1440,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1441,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1442,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2289,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2291,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2289,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2289,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-1469,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-1470,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-1459,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-1460,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-1461,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-1462,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-1463,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-1464,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-1465,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-1466,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CurrentSequenceComponents" lnType="ABBIED670_REV1_CMSQI" inst="1" lnClass="MSQI" prefix="C">
            <Private type="ABB UBX">CSQ1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-2760,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-2760,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-2760,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-2760,49,255"/>
                <DAI name="T" sAddr="007-I-2760,49,200"/>
                <DAI name="Test" sAddr="007-I-2760,49,1"/>
                <DAI name="Check" sAddr="007-I-2760,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7337,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7337,152,100"/>
              <DAI name="t" sAddr="010-S-7337,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-2759,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-2759,152,100"/>
              <DAI name="t" sAddr="007-I-2759,152,200"/>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2729,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2731,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2729,148,27">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2729,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2786,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2787,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2772,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2775,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2776,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2779,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2780,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2781,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2782,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2783,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2739,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2741,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2739,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2739,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2810,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2811,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2800,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2801,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2802,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2803,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2804,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2805,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2806,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2807,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2719,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2721,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2719,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2719,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2834,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2835,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2824,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2825,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2826,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2827,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2828,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2829,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2830,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2831,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CurrentSequenceComponents" lnType="ABBIED670_REV1_CMSQI" inst="2" lnClass="MSQI" prefix="C">
            <Private type="ABB UBX">CSQ2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-2851,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-2851,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-2851,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-2851,49,255"/>
                <DAI name="T" sAddr="007-I-2851,49,200"/>
                <DAI name="Test" sAddr="007-I-2851,49,1"/>
                <DAI name="Check" sAddr="007-I-2851,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7326,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7326,152,100"/>
              <DAI name="t" sAddr="010-S-7326,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-2850,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-2850,152,100"/>
              <DAI name="t" sAddr="007-I-2850,152,200"/>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2759,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2761,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2759,148,27">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2759,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2877,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2878,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2863,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2866,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2867,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2870,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2871,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2872,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2873,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2874,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2769,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2771,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2769,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2769,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2901,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2902,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2891,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2892,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2893,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2894,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2895,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2896,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2897,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2898,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2749,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2751,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2749,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2749,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2925,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2926,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2915,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2916,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2917,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2918,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2919,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2920,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2921,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2922,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="ServiceValues" lnType="ABBIED670_CVMMXU" inst="1" lnClass="MMXU" prefix="CV">
            <Private type="ABB UBX">SVR1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-5071,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-5071,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-5071,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-5071,49,255"/>
                <DAI name="T" sAddr="007-I-5071,49,200"/>
                <DAI name="Test" sAddr="007-I-5071,49,1"/>
                <DAI name="Check" sAddr="007-I-5071,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1437,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1437,152,100"/>
              <DAI name="t" sAddr="008-S-1437,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-5070,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-5070,152,100"/>
              <DAI name="t" sAddr="007-I-5070,152,200"/>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4910,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4912,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4910,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5122,-1,-1"/>
              <DAI name="t" sAddr="008-O-4910,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5123,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5112,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5113,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5114,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5115,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5116,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5117,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5118,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5119,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4915,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4917,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4915,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5134,-1,-1"/>
              <DAI name="t" sAddr="008-O-4915,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5135,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5124,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5125,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5126,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5127,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5128,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5129,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5130,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5131,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4905,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4907,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4905,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5110,-1,-1"/>
              <DAI name="t" sAddr="008-O-4905,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5111,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5090,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5091,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5093,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5095,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5098,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5099,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5102,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5103,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4920,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4922,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4920,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5146,-1,-1"/>
              <DAI name="t" sAddr="008-O-4920,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5147,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5136,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5137,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5138,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5139,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5140,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5141,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5142,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5143,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4937,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4939,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4937,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5182,-1,-1"/>
              <DAI name="t" sAddr="008-O-4937,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5183,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5172,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5173,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5174,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5175,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5176,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5177,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5178,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5179,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Amp">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4932,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4934,33,30"/>
              <DAI name="q" sAddr="008-O-4932,148,100"/>
              <DAI name="subEna" sAddr="007-I-5170,-1,-1"/>
              <DAI name="t" sAddr="008-O-4932,148,32"/>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5171,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5160,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5161,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5162,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5163,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5164,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5165,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5166,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5167,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Vol">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4927,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4929,33,30"/>
              <DAI name="q" sAddr="008-O-4927,148,100"/>
              <DAI name="subEna" sAddr="007-I-5158,-1,-1"/>
              <DAI name="t" sAddr="008-O-4927,148,32"/>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5159,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5148,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5149,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5150,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5151,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5152,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5153,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5154,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5155,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="ALd">
              <DAI name="stVal" sAddr="008-O-4924,140,13"/>
              <DAI name="q" sAddr="008-O-4924,140,100"/>
              <DAI name="t" sAddr="008-O-4924,140,32"/>
            </DOI>
            <DOI name="ALg">
              <DAI name="stVal" sAddr="008-O-4923,140,13"/>
              <DAI name="q" sAddr="008-O-4923,140,100"/>
              <DAI name="t" sAddr="008-O-4923,140,32"/>
            </DOI>
          </LN>
          <LN desc="ServiceValues" lnType="ABBIED670_CVMMXU" inst="2" lnClass="MMXU" prefix="CV">
            <Private type="ABB UBX">SVR2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-5187,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-5187,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-5187,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-5187,49,255"/>
                <DAI name="T" sAddr="007-I-5187,49,200"/>
                <DAI name="Test" sAddr="007-I-5187,49,1"/>
                <DAI name="Check" sAddr="007-I-5187,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1433,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1433,152,100"/>
              <DAI name="t" sAddr="008-S-1433,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-5186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-5186,152,100"/>
              <DAI name="t" sAddr="007-I-5186,152,200"/>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4947,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4949,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4947,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5238,-1,-1"/>
              <DAI name="t" sAddr="008-O-4947,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5239,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5228,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5229,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5230,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5231,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5232,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5233,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5234,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5235,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4952,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4954,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4952,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5250,-1,-1"/>
              <DAI name="t" sAddr="008-O-4952,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5251,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5240,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5241,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5242,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5243,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5244,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5245,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5246,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5247,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4942,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4944,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4942,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5226,-1,-1"/>
              <DAI name="t" sAddr="008-O-4942,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5227,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5206,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5207,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5210,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5211,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5214,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5215,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5218,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5219,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4957,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4959,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4957,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5262,-1,-1"/>
              <DAI name="t" sAddr="008-O-4957,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5263,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5252,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5253,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5254,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5255,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5256,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5257,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5258,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5259,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4974,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4976,33,30">
                <Val>normal</Val>
              </DAI>
              <DAI name="q" sAddr="008-O-4974,148,100">
                <Val>0</Val>
              </DAI>
              <DAI name="subEna" sAddr="007-I-5298,-1,-1"/>
              <DAI name="t" sAddr="008-O-4974,148,32">
                <Val>0</Val>
              </DAI>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5299,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5288,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5289,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5290,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5291,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5292,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5293,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5294,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5295,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Amp">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4969,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4971,33,30"/>
              <DAI name="q" sAddr="008-O-4969,148,100"/>
              <DAI name="subEna" sAddr="007-I-5286,-1,-1"/>
              <DAI name="t" sAddr="008-O-4969,148,32"/>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5287,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5276,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5277,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5278,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5279,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5280,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5281,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5282,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5283,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Vol">
              <SDI name="mag">
                <DAI name="f" sAddr="008-O-4964,148,27"/>
              </SDI>
              <DAI name="range" sAddr="008-O-4966,33,30"/>
              <DAI name="q" sAddr="008-O-4964,148,100"/>
              <DAI name="subEna" sAddr="007-I-5274,-1,-1"/>
              <DAI name="t" sAddr="008-O-4964,148,32"/>
              <SDI name="subMag">
                <DAI name="f" sAddr="007-I-5275,-1,-1"/>
              </SDI>
              <DAI name="db" sAddr="007-I-5264,-1,-1"/>
              <DAI name="zeroDb" sAddr="007-I-5265,-1,-1"/>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="007-I-5266,-1,-1"/>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="007-I-5267,-1,-1"/>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="007-I-5268,-1,-1"/>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="007-I-5269,-1,-1"/>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="007-I-5270,-1,-1"/>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="007-I-5271,-1,-1"/>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="ALd">
              <DAI name="stVal" sAddr="008-O-4961,140,13"/>
              <DAI name="q" sAddr="008-O-4961,140,100"/>
              <DAI name="t" sAddr="008-O-4961,140,32"/>
            </DOI>
            <DOI name="ALg">
              <DAI name="stVal" sAddr="008-O-4960,140,13"/>
              <DAI name="q" sAddr="008-O-4960,140,100"/>
              <DAI name="t" sAddr="008-O-4960,140,32"/>
            </DOI>
          </LN>
          <LN desc="DoublePointIndication" lnType="ABBIED670_DPGGIO" inst="1" lnClass="GGIO" prefix="DP">
            <Private type="ABB UBX">DP01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-5416,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-5416,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-5416,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-5416,49,255"/>
                <DAI name="T" sAddr="002-I-5416,49,200"/>
                <DAI name="Test" sAddr="002-I-5416,49,1"/>
                <DAI name="Check" sAddr="002-I-5416,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7212,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7212,152,100"/>
              <DAI name="t" sAddr="003-S-7212,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-5417,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-5417,152,100"/>
              <DAI name="t" sAddr="002-I-5417,152,200"/>
            </DOI>
            <DOI name="DPCSO">
              <DAI name="stVal" sAddr="003-O-7950,141,12"/>
              <DAI name="q" sAddr="003-O-7950,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-7950,141,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DoublePointIndication" lnType="ABBIED670_DPGGIO" inst="2" lnClass="GGIO" prefix="DP">
            <Private type="ABB UBX">DP02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-5421,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-5421,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-5421,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-5421,49,255"/>
                <DAI name="T" sAddr="002-I-5421,49,200"/>
                <DAI name="Test" sAddr="002-I-5421,49,1"/>
                <DAI name="Check" sAddr="002-I-5421,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7209,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7209,152,100"/>
              <DAI name="t" sAddr="003-S-7209,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-5420,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-5420,152,100"/>
              <DAI name="t" sAddr="002-I-5420,152,200"/>
            </DOI>
            <DOI name="DPCSO">
              <DAI name="stVal" sAddr="003-O-7951,141,12"/>
              <DAI name="q" sAddr="003-O-7951,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-7951,141,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="DoublePointIndication" lnType="ABBIED670_DPGGIO" inst="3" lnClass="GGIO" prefix="DP">
            <Private type="ABB UBX">DP03-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-5423,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-5423,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-5423,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-5423,49,255"/>
                <DAI name="T" sAddr="002-I-5423,49,200"/>
                <DAI name="Test" sAddr="002-I-5423,49,1"/>
                <DAI name="Check" sAddr="002-I-5423,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7194,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7194,152,100"/>
              <DAI name="t" sAddr="003-S-7194,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-5424,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-5424,152,100"/>
              <DAI name="t" sAddr="002-I-5424,152,200"/>
            </DOI>
            <DOI name="DPCSO">
              <DAI name="stVal" sAddr="003-O-7952,141,12"/>
              <DAI name="q" sAddr="003-O-7952,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-7952,141,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="InstResidualOverCurrent" lnType="ABBIED670_EFPIOC" inst="1" lnClass="PIOC" prefix="EF">
            <Private type="ABB UBX">IEF1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6789,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6789,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6789,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6789,49,255"/>
                <DAI name="T" sAddr="006-I-6789,49,200"/>
                <DAI name="Test" sAddr="006-I-6789,49,1"/>
                <DAI name="Check" sAddr="006-I-6789,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1359,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1359,152,100"/>
              <DAI name="t" sAddr="008-S-1359,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6788,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6788,152,100"/>
              <DAI name="t" sAddr="006-I-6788,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5356,140,13"/>
              <DAI name="q" sAddr="006-O-5356,140,100"/>
              <DAI name="t" sAddr="006-O-5356,140,32"/>
            </DOI>
          </LN>
          <LN desc="ThreePhEnergMeas" lnType="ABBIED670_ETPMMTR" inst="1" lnClass="MMTR" prefix="ETP">
            <Private type="ABB UBX">ETP1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-1113,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-1113,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-1113,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-1113,49,255"/>
                <DAI name="T" sAddr="007-I-1113,49,200"/>
                <DAI name="Test" sAddr="007-I-1113,49,1"/>
                <DAI name="Check" sAddr="007-I-1113,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="070-S-6065,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="070-S-6065,152,100"/>
              <DAI name="t" sAddr="070-S-6065,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-1112,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-1112,152,100"/>
              <DAI name="t" sAddr="007-I-1112,152,200"/>
            </DOI>
            <DOI name="SupRs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-6289,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-6289,45,23"/>
                  <DAI name="orIdent" sAddr="007-I-6289,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-6289,45,255"/>
                <DAI name="T" sAddr="007-I-6289,45,200"/>
                <DAI name="Test" sAddr="007-I-6289,45,1"/>
                <DAI name="Check" sAddr="007-I-6289,45,16"/>
              </SDI>
            </DOI>
            <DOI name="MaxDmdRs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-6063,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-6063,45,23"/>
                  <DAI name="orIdent" sAddr="007-I-6063,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-6063,45,255"/>
                <DAI name="T" sAddr="007-I-6063,45,200"/>
                <DAI name="Test" sAddr="007-I-6063,45,1"/>
                <DAI name="Check" sAddr="007-I-6063,45,16"/>
              </SDI>
            </DOI>
            <DOI name="StrAcc">
              <DAI name="stVal" sAddr="007-O-1975,140,13"/>
              <DAI name="q" sAddr="007-O-1975,140,100"/>
              <DAI name="t" sAddr="007-O-1975,140,32"/>
            </DOI>
            <DOI name="WhFwdAlm">
              <DAI name="stVal" sAddr="007-O-1986,140,13"/>
              <DAI name="q" sAddr="007-O-1986,140,100"/>
              <DAI name="t" sAddr="007-O-1986,140,32"/>
            </DOI>
            <DOI name="WhRvAlm">
              <DAI name="stVal" sAddr="007-O-1992,140,13"/>
              <DAI name="q" sAddr="007-O-1992,140,100"/>
              <DAI name="t" sAddr="007-O-1992,140,32"/>
            </DOI>
            <DOI name="VArhFwdAlm">
              <DAI name="stVal" sAddr="007-O-1998,140,13"/>
              <DAI name="q" sAddr="007-O-1998,140,100"/>
              <DAI name="t" sAddr="007-O-1998,140,32"/>
            </DOI>
            <DOI name="VArhRvAlm">
              <DAI name="stVal" sAddr="007-O-2004,140,13"/>
              <DAI name="q" sAddr="007-O-2004,140,100"/>
              <DAI name="t" sAddr="007-O-2004,140,32"/>
            </DOI>
            <DOI name="VArsAccFwd">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1970,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1970,148,100"/>
              <DAI name="t" sAddr="007-O-1970,148,32"/>
            </DOI>
            <DOI name="VArsAccRev">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1974,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1974,148,100"/>
              <DAI name="t" sAddr="007-O-1974,148,32"/>
            </DOI>
            <DOI name="WsAccFwd">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1967,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1967,148,100"/>
              <DAI name="t" sAddr="007-O-1967,148,32"/>
            </DOI>
            <DOI name="WsAccRev">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1972,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1972,148,100"/>
              <DAI name="t" sAddr="007-O-1972,148,32"/>
            </DOI>
            <DOI name="MaxVArFwdD">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1999,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1999,148,100"/>
              <DAI name="t" sAddr="007-O-1999,148,32"/>
            </DOI>
            <DOI name="MaxVArRvDm">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-2005,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-2005,148,100"/>
              <DAI name="t" sAddr="007-O-2005,148,32"/>
            </DOI>
            <DOI name="MaxWFwdDmd">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1988,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1988,148,100"/>
              <DAI name="t" sAddr="007-O-1988,148,32"/>
            </DOI>
            <DOI name="MaxWRvDmd">
              <SDI name="mag">
                <DAI name="f" sAddr="007-O-1994,148,27"/>
              </SDI>
              <DAI name="q" sAddr="007-O-1994,148,100"/>
              <DAI name="t" sAddr="007-O-1994,148,32"/>
            </DOI>
          </LN>
          <LN desc="LossOfVoltage" lnType="ABBIED670_LOVPTUV" inst="1" lnClass="PTUV" prefix="LOV">
            <Private type="ABB UBX">LOV1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-0789,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-0789,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-0789,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-0789,49,255"/>
                <DAI name="T" sAddr="007-I-0789,49,200"/>
                <DAI name="Test" sAddr="007-I-0789,49,1"/>
                <DAI name="Check" sAddr="007-I-0789,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1419,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1419,152,100"/>
              <DAI name="t" sAddr="008-S-1419,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-0788,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-0788,152,100"/>
              <DAI name="t" sAddr="007-I-0788,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="007-O-0770,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="007-O-0770,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="007-O-0770,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="007-O-0769,140,13"/>
              <DAI name="q" sAddr="007-O-0769,140,100"/>
              <DAI name="t" sAddr="007-O-0769,140,32"/>
            </DOI>
          </LN>
          <LN desc="InstPhaseOverCurrent" lnType="ABBIED670_PHPIOC" inst="1" lnClass="PIOC" prefix="PH">
            <Private type="ABB UBX">IOC1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-7462,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-7462,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-7462,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-7462,49,255"/>
                <DAI name="T" sAddr="006-I-7462,49,200"/>
                <DAI name="Test" sAddr="006-I-7462,49,1"/>
                <DAI name="Check" sAddr="006-I-7462,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1392,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1392,152,100"/>
              <DAI name="t" sAddr="008-S-1392,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-7461,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-7461,152,100"/>
              <DAI name="t" sAddr="006-I-7461,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5572,140,13"/>
              <DAI name="phsA" sAddr="006-O-5569,140,13"/>
              <DAI name="phsB" sAddr="006-O-5570,140,13"/>
              <DAI name="phsC" sAddr="006-O-5571,140,13"/>
              <DAI name="q" sAddr="006-O-5572,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5572,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="BayControl" lnType="ABBIED670_QCBAY" inst="1" lnClass="CBAY" prefix="Q">
            <Private type="ABB UBX">CB01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-3220,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-3220,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-3220,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-3220,49,255"/>
                <DAI name="T" sAddr="002-I-3220,49,200"/>
                <DAI name="Test" sAddr="002-I-3220,49,1"/>
                <DAI name="Check" sAddr="002-I-3220,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7122,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7122,152,100"/>
              <DAI name="t" sAddr="003-S-7122,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-3219,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-3219,152,100"/>
              <DAI name="t" sAddr="002-I-3219,152,200"/>
            </DOI>
            <DOI name="LocSwPos">
              <DAI name="stVal" sAddr="003-O-5962,33,30"/>
              <DAI name="q" sAddr="003-O-5962,33,100"/>
              <DAI name="t" sAddr="003-O-5962,33,200"/>
            </DOI>
            <DOI name="SrcOpPrm">
              <DAI name="stVal" sAddr="003-O-5964,33,30"/>
              <DAI name="q" sAddr="003-O-5964,33,100"/>
              <DAI name="t" sAddr="003-O-5964,33,200"/>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-3222,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-3222,45,23"/>
                  <DAI name="orIdent" sAddr="002-I-3222,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-3222,45,255"/>
                <DAI name="T" sAddr="002-I-3222,45,200"/>
                <DAI name="Test" sAddr="002-I-3222,45,1"/>
                <DAI name="Check" sAddr="002-I-3222,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-O-5968,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-5968,140,100"/>
              <DAI name="t" sAddr="003-O-5968,140,200"/>
            </DOI>
            <DOI name="BlkMeas">
              <DAI name="stVal" sAddr="003-O-5969,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-5969,140,100"/>
              <DAI name="t" sAddr="003-O-5969,140,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-3221,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-3221,45,23"/>
                  <DAI name="orIdent" sAddr="002-I-3221,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-3221,45,255"/>
                <DAI name="T" sAddr="002-I-3221,45,200"/>
                <DAI name="Test" sAddr="002-I-3221,45,1"/>
                <DAI name="Check" sAddr="002-I-3221,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-O-5967,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-5967,140,100"/>
              <DAI name="t" sAddr="003-O-5967,140,200"/>
            </DOI>
          </LN>
          <LN desc="BayReserve" lnType="ABBIED670_QCRSV" inst="1" lnClass="CRSV" prefix="Q">
            <Private type="ABB UBX">CR01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-7370,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-7370,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-7370,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-7370,49,255"/>
                <DAI name="T" sAddr="002-I-7370,49,200"/>
                <DAI name="Test" sAddr="002-I-7370,49,1"/>
                <DAI name="Check" sAddr="002-I-7370,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0804,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0804,152,100"/>
              <DAI name="t" sAddr="008-S-0804,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-7369,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-7369,152,100"/>
              <DAI name="t" sAddr="002-I-7369,152,200"/>
            </DOI>
            <DOI name="AckRsvBay">
              <DAI name="stVal" sAddr="004-O-1835,140,13"/>
              <DAI name="q" sAddr="004-O-1835,140,100"/>
              <DAI name="t" sAddr="004-O-1835,140,32"/>
            </DOI>
            <DOI name="PrmOp1">
              <DAI name="stVal" sAddr="004-O-1826,140,13"/>
              <DAI name="q" sAddr="004-O-1826,140,100"/>
              <DAI name="t" sAddr="004-O-1826,140,32"/>
            </DOI>
            <DOI name="PrmOp2">
              <DAI name="stVal" sAddr="004-O-1827,140,13"/>
              <DAI name="q" sAddr="004-O-1827,140,100"/>
              <DAI name="t" sAddr="004-O-1827,140,32"/>
            </DOI>
            <DOI name="PrmOp3">
              <DAI name="stVal" sAddr="004-O-1828,140,13"/>
              <DAI name="q" sAddr="004-O-1828,140,100"/>
              <DAI name="t" sAddr="004-O-1828,140,32"/>
            </DOI>
            <DOI name="PrmOp4">
              <DAI name="stVal" sAddr="004-O-1829,140,13"/>
              <DAI name="q" sAddr="004-O-1829,140,100"/>
              <DAI name="t" sAddr="004-O-1829,140,32"/>
            </DOI>
            <DOI name="PrmOp5">
              <DAI name="stVal" sAddr="004-O-1830,140,13"/>
              <DAI name="q" sAddr="004-O-1830,140,100"/>
              <DAI name="t" sAddr="004-O-1830,140,32"/>
            </DOI>
            <DOI name="PrmOp6">
              <DAI name="stVal" sAddr="004-O-1831,140,13"/>
              <DAI name="q" sAddr="004-O-1831,140,100"/>
              <DAI name="t" sAddr="004-O-1831,140,32"/>
            </DOI>
            <DOI name="PrmOp7">
              <DAI name="stVal" sAddr="004-O-1832,140,13"/>
              <DAI name="q" sAddr="004-O-1832,140,100"/>
              <DAI name="t" sAddr="004-O-1832,140,32"/>
            </DOI>
            <DOI name="PrmOp8">
              <DAI name="stVal" sAddr="004-O-1833,140,13"/>
              <DAI name="q" sAddr="004-O-1833,140,100"/>
              <DAI name="t" sAddr="004-O-1833,140,32"/>
            </DOI>
            <DOI name="RqRsvBay">
              <DAI name="stVal" sAddr="004-O-1834,140,13"/>
              <DAI name="q" sAddr="004-O-1834,140,100"/>
              <DAI name="t" sAddr="004-O-1834,140,32"/>
            </DOI>
            <DOI name="Rsv">
              <DAI name="stVal" sAddr="004-O-1836,140,13"/>
              <DAI name="q" sAddr="004-O-1836,140,100"/>
              <DAI name="t" sAddr="004-O-1836,140,32"/>
            </DOI>
          </LN>
          <LN desc="LowImpREF" lnType="ABBIED670_REFPDIF" inst="1" lnClass="PDIF" prefix="REF">
            <Private type="ABB UBX">REF1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-5546,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-5546,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-5546,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-5546,49,255"/>
                <DAI name="T" sAddr="002-I-5546,49,200"/>
                <DAI name="Test" sAddr="002-I-5546,49,1"/>
                <DAI name="Check" sAddr="002-I-5546,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0861,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0861,152,100"/>
              <DAI name="t" sAddr="008-S-0861,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-5545,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-5545,152,100"/>
              <DAI name="t" sAddr="002-I-5545,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="003-O-7997,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-7997,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-7997,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="003-O-7996,140,13"/>
              <DAI name="q" sAddr="003-O-7996,140,100"/>
              <DAI name="t" sAddr="003-O-7996,140,32"/>
            </DOI>
            <DOI name="Blk2H">
              <DAI name="stVal" sAddr="003-O-7999,140,13"/>
              <DAI name="q" sAddr="003-O-7999,140,100"/>
              <DAI name="t" sAddr="003-O-7999,140,32"/>
            </DOI>
            <DOI name="ItrFlt">
              <DAI name="stVal" sAddr="003-O-7998,140,13"/>
              <DAI name="q" sAddr="003-O-7998,140,100"/>
              <DAI name="t" sAddr="003-O-7998,140,32"/>
            </DOI>
          </LN>
          <LN desc="LowImpREF" lnType="ABBIED670_REFPDIF" inst="2" lnClass="PDIF" prefix="REF">
            <Private type="ABB UBX">REF2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-5561,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-5561,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-5561,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-5561,49,255"/>
                <DAI name="T" sAddr="002-I-5561,49,200"/>
                <DAI name="Test" sAddr="002-I-5561,49,1"/>
                <DAI name="Check" sAddr="002-I-5561,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0862,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0862,152,100"/>
              <DAI name="t" sAddr="008-S-0862,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-5564,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-5564,152,100"/>
              <DAI name="t" sAddr="002-I-5564,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="004-O-0013,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="004-O-0013,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="004-O-0013,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="004-O-0012,140,13"/>
              <DAI name="q" sAddr="004-O-0012,140,100"/>
              <DAI name="t" sAddr="004-O-0012,140,32"/>
            </DOI>
            <DOI name="Blk2H">
              <DAI name="stVal" sAddr="004-O-0015,140,13"/>
              <DAI name="q" sAddr="004-O-0015,140,100"/>
              <DAI name="t" sAddr="004-O-0015,140,32"/>
            </DOI>
            <DOI name="ItrFlt">
              <DAI name="stVal" sAddr="004-O-0014,140,13"/>
              <DAI name="q" sAddr="004-O-0014,140,100"/>
              <DAI name="t" sAddr="004-O-0014,140,32"/>
            </DOI>
          </LN>
          <LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="1" lnClass="CILO" prefix="S">
            <Private type="ABB UBX">CI01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-4746,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-4746,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-4746,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-4746,49,255"/>
                <DAI name="T" sAddr="002-I-4746,49,200"/>
                <DAI name="Test" sAddr="002-I-4746,49,1"/>
                <DAI name="Check" sAddr="002-I-4746,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7090,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7090,152,100"/>
              <DAI name="t" sAddr="003-S-7090,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-4745,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-4745,152,100"/>
              <DAI name="t" sAddr="002-I-4745,152,200"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="003-O-6896,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6896,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6896,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="003-O-6897,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6897,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6897,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="2" lnClass="CILO" prefix="S">
            <Private type="ABB UBX">CI02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-4750,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-4750,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-4750,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-4750,49,255"/>
                <DAI name="T" sAddr="002-I-4750,49,200"/>
                <DAI name="Test" sAddr="002-I-4750,49,1"/>
                <DAI name="Check" sAddr="002-I-4750,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7112,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7112,152,100"/>
              <DAI name="t" sAddr="003-S-7112,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-4749,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-4749,152,100"/>
              <DAI name="t" sAddr="002-I-4749,152,200"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="003-O-6898,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6898,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6898,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="003-O-6899,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6899,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6899,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="3" lnClass="CILO" prefix="S">
            <Private type="ABB UBX">CI03-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-4753,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-4753,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-4753,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-4753,49,255"/>
                <DAI name="T" sAddr="002-I-4753,49,200"/>
                <DAI name="Test" sAddr="002-I-4753,49,1"/>
                <DAI name="Check" sAddr="002-I-4753,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7095,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7095,152,100"/>
              <DAI name="t" sAddr="003-S-7095,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-4752,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-4752,152,100"/>
              <DAI name="t" sAddr="002-I-4752,152,200"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="003-O-6900,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6900,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6900,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="003-O-6901,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6901,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6901,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="4" lnClass="CILO" prefix="S">
            <Private type="ABB UBX">CI04-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-4756,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-4756,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-4756,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-4756,49,255"/>
                <DAI name="T" sAddr="002-I-4756,49,200"/>
                <DAI name="Test" sAddr="002-I-4756,49,1"/>
                <DAI name="Check" sAddr="002-I-4756,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7105,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7105,152,100"/>
              <DAI name="t" sAddr="003-S-7105,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-4755,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-4755,152,100"/>
              <DAI name="t" sAddr="002-I-4755,152,200"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="003-O-6902,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6902,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6902,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="003-O-6903,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6903,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6903,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking" lnType="ABBIED670_SCILO" inst="5" lnClass="CILO" prefix="S">
            <Private type="ABB UBX">CI05-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-4759,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-4759,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-4759,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-4759,49,255"/>
                <DAI name="T" sAddr="002-I-4759,49,200"/>
                <DAI name="Test" sAddr="002-I-4759,49,1"/>
                <DAI name="Check" sAddr="002-I-4759,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7106,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7106,152,100"/>
              <DAI name="t" sAddr="003-S-7106,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-4758,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-4758,152,100"/>
              <DAI name="t" sAddr="002-I-4758,152,200"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="003-O-6904,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6904,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6904,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="003-O-6905,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="003-O-6905,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="003-O-6905,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="SwitchController" lnType="ABBIED670_SCSWI" inst="1" lnClass="CSWI" prefix="S">
            <Private type="ABB UBX">CS01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6065,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6065,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6065,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6065,49,255"/>
                <DAI name="T" sAddr="009-I-6065,49,200"/>
                <DAI name="Test" sAddr="009-I-6065,49,1"/>
                <DAI name="Check" sAddr="009-I-6065,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6067,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6067,152,100"/>
              <DAI name="t" sAddr="009-I-6067,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6064,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6064,152,100"/>
              <DAI name="t" sAddr="009-I-6064,152,200"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="001-I-5103,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5103,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5103,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5103,46,255"/>
                <DAI name="T" sAddr="001-I-5103,46,200"/>
                <DAI name="Test" sAddr="001-I-5103,46,1"/>
                <DAI name="Check" sAddr="001-I-5103,46,16"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5103,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5103,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5103,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5103,46,255"/>
                <DAI name="T" sAddr="001-I-5103,46,200"/>
                <DAI name="Test" sAddr="001-I-5103,46,1"/>
                <DAI name="Check" sAddr="001-I-5103,46,16"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="001-I-5103,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5103,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5103,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5103,46,255"/>
                <DAI name="T" sAddr="001-I-5103,46,200"/>
                <DAI name="Test" sAddr="001-I-5103,46,1"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6095,141,12"/>
              <DAI name="q" sAddr="012-O-6095,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6095,141,32">
                <Val>0</Val>
              </DAI>
              <DAI name="stSeld" sAddr="012-O-6099,140,13"/>
              <DAI name="subEna" sAddr="001-I-5114,-1,-1"/>
              <DAI name="subVal" sAddr="001-I-5113,-1,-1"/>
              <DAI name="ctlModel" sAddr="009-I-6069,-1,-1" valKind="RO">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5115,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5115,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5115,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5115,45,255"/>
                <DAI name="T" sAddr="001-I-5115,45,200"/>
                <DAI name="Test" sAddr="001-I-5115,45,1"/>
                <DAI name="Check" sAddr="001-I-5115,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6094,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6094,140,100"/>
              <DAI name="t" sAddr="012-O-6094,140,200"/>
            </DOI>
          </LN>
          <LN desc="SwitchController" lnType="ABBIED670_SCSWI" inst="2" lnClass="CSWI" prefix="S">
            <Private type="ABB UBX">CS02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6096,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6096,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6096,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6096,49,255"/>
                <DAI name="T" sAddr="009-I-6096,49,200"/>
                <DAI name="Test" sAddr="009-I-6096,49,1"/>
                <DAI name="Check" sAddr="009-I-6096,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6098,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6098,152,100"/>
              <DAI name="t" sAddr="009-I-6098,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6095,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6095,152,100"/>
              <DAI name="t" sAddr="009-I-6095,152,200"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="001-I-5127,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5127,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5127,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5127,46,255"/>
                <DAI name="T" sAddr="001-I-5127,46,200"/>
                <DAI name="Test" sAddr="001-I-5127,46,1"/>
                <DAI name="Check" sAddr="001-I-5127,46,16"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5127,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5127,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5127,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5127,46,255"/>
                <DAI name="T" sAddr="001-I-5127,46,200"/>
                <DAI name="Test" sAddr="001-I-5127,46,1"/>
                <DAI name="Check" sAddr="001-I-5127,46,16"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="001-I-5127,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5127,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5127,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5127,46,255"/>
                <DAI name="T" sAddr="001-I-5127,46,200"/>
                <DAI name="Test" sAddr="001-I-5127,46,1"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6114,141,12"/>
              <DAI name="q" sAddr="012-O-6114,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6114,141,32">
                <Val>0</Val>
              </DAI>
              <DAI name="stSeld" sAddr="012-O-6118,140,13"/>
              <DAI name="subEna" sAddr="001-I-5138,-1,-1"/>
              <DAI name="subVal" sAddr="001-I-5137,-1,-1"/>
              <DAI name="ctlModel" sAddr="009-I-6078,-1,-1" valKind="RO">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5139,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5139,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5139,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5139,45,255"/>
                <DAI name="T" sAddr="001-I-5139,45,200"/>
                <DAI name="Test" sAddr="001-I-5139,45,1"/>
                <DAI name="Check" sAddr="001-I-5139,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6113,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6113,140,100"/>
              <DAI name="t" sAddr="012-O-6113,140,200"/>
            </DOI>
          </LN>
          <LN desc="SwitchController" lnType="ABBIED670_SCSWI" inst="3" lnClass="CSWI" prefix="S">
            <Private type="ABB UBX">CS03-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6123,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6123,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6123,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6123,49,255"/>
                <DAI name="T" sAddr="009-I-6123,49,200"/>
                <DAI name="Test" sAddr="009-I-6123,49,1"/>
                <DAI name="Check" sAddr="009-I-6123,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6125,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6125,152,100"/>
              <DAI name="t" sAddr="009-I-6125,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6122,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6122,152,100"/>
              <DAI name="t" sAddr="009-I-6122,152,200"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="001-I-5149,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5149,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5149,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5149,46,255"/>
                <DAI name="T" sAddr="001-I-5149,46,200"/>
                <DAI name="Test" sAddr="001-I-5149,46,1"/>
                <DAI name="Check" sAddr="001-I-5149,46,16"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5149,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5149,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5149,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5149,46,255"/>
                <DAI name="T" sAddr="001-I-5149,46,200"/>
                <DAI name="Test" sAddr="001-I-5149,46,1"/>
                <DAI name="Check" sAddr="001-I-5149,46,16"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="001-I-5149,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5149,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5149,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5149,46,255"/>
                <DAI name="T" sAddr="001-I-5149,46,200"/>
                <DAI name="Test" sAddr="001-I-5149,46,1"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6133,141,12"/>
              <DAI name="q" sAddr="012-O-6133,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6133,141,32">
                <Val>0</Val>
              </DAI>
              <DAI name="stSeld" sAddr="012-O-6137,140,13"/>
              <DAI name="subEna" sAddr="001-I-5160,-1,-1"/>
              <DAI name="subVal" sAddr="001-I-5159,-1,-1"/>
              <DAI name="ctlModel" sAddr="009-I-6127,-1,-1" valKind="RO">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5161,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5161,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5161,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5161,45,255"/>
                <DAI name="T" sAddr="001-I-5161,45,200"/>
                <DAI name="Test" sAddr="001-I-5161,45,1"/>
                <DAI name="Check" sAddr="001-I-5161,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6132,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6132,140,100"/>
              <DAI name="t" sAddr="012-O-6132,140,200"/>
            </DOI>
          </LN>
          <LN desc="SwitchController" lnType="ABBIED670_SCSWI" inst="4" lnClass="CSWI" prefix="S">
            <Private type="ABB UBX">CS04-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6154,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6154,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6154,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6154,49,255"/>
                <DAI name="T" sAddr="009-I-6154,49,200"/>
                <DAI name="Test" sAddr="009-I-6154,49,1"/>
                <DAI name="Check" sAddr="009-I-6154,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6156,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6156,152,100"/>
              <DAI name="t" sAddr="009-I-6156,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6153,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6153,152,100"/>
              <DAI name="t" sAddr="009-I-6153,152,200"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="001-I-5174,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5174,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5174,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5174,46,255"/>
                <DAI name="T" sAddr="001-I-5174,46,200"/>
                <DAI name="Test" sAddr="001-I-5174,46,1"/>
                <DAI name="Check" sAddr="001-I-5174,46,16"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5174,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5174,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5174,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5174,46,255"/>
                <DAI name="T" sAddr="001-I-5174,46,200"/>
                <DAI name="Test" sAddr="001-I-5174,46,1"/>
                <DAI name="Check" sAddr="001-I-5174,46,16"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="001-I-5174,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5174,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5174,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5174,46,255"/>
                <DAI name="T" sAddr="001-I-5174,46,200"/>
                <DAI name="Test" sAddr="001-I-5174,46,1"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6152,141,12"/>
              <DAI name="q" sAddr="012-O-6152,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6152,141,32">
                <Val>0</Val>
              </DAI>
              <DAI name="stSeld" sAddr="012-O-6156,140,13"/>
              <DAI name="subEna" sAddr="001-I-5185,-1,-1"/>
              <DAI name="subVal" sAddr="001-I-5184,-1,-1"/>
              <DAI name="ctlModel" sAddr="009-I-6136,-1,-1" valKind="RO">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5186,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5186,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5186,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5186,45,255"/>
                <DAI name="T" sAddr="001-I-5186,45,200"/>
                <DAI name="Test" sAddr="001-I-5186,45,1"/>
                <DAI name="Check" sAddr="001-I-5186,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6151,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6151,140,100"/>
              <DAI name="t" sAddr="012-O-6151,140,200"/>
            </DOI>
          </LN>
          <LN desc="SwitchController" lnType="ABBIED670_SCSWI" inst="5" lnClass="CSWI" prefix="S">
            <Private type="ABB UBX">CS05-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6183,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6183,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6183,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6183,49,255"/>
                <DAI name="T" sAddr="009-I-6183,49,200"/>
                <DAI name="Test" sAddr="009-I-6183,49,1"/>
                <DAI name="Check" sAddr="009-I-6183,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6185,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6185,152,100"/>
              <DAI name="t" sAddr="009-I-6185,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6182,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6182,152,100"/>
              <DAI name="t" sAddr="009-I-6182,152,200"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="001-I-5198,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5198,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5198,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5198,46,255"/>
                <DAI name="T" sAddr="001-I-5198,46,200"/>
                <DAI name="Test" sAddr="001-I-5198,46,1"/>
                <DAI name="Check" sAddr="001-I-5198,46,16"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5198,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5198,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5198,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5198,46,255"/>
                <DAI name="T" sAddr="001-I-5198,46,200"/>
                <DAI name="Test" sAddr="001-I-5198,46,1"/>
                <DAI name="Check" sAddr="001-I-5198,46,16"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="001-I-5198,46,20"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5198,46,23"/>
                  <DAI name="orIdent" sAddr="001-I-5198,46,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5198,46,255"/>
                <DAI name="T" sAddr="001-I-5198,46,200"/>
                <DAI name="Test" sAddr="001-I-5198,46,1"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6171,141,12"/>
              <DAI name="q" sAddr="012-O-6171,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6171,141,32">
                <Val>0</Val>
              </DAI>
              <DAI name="stSeld" sAddr="012-O-6175,140,13"/>
              <DAI name="subEna" sAddr="001-I-5209,-1,-1"/>
              <DAI name="subVal" sAddr="001-I-5208,-1,-1"/>
              <DAI name="ctlModel" sAddr="009-I-6165,-1,-1" valKind="RO">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCmd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5210,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5210,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5210,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5210,45,255"/>
                <DAI name="T" sAddr="001-I-5210,45,200"/>
                <DAI name="Test" sAddr="001-I-5210,45,1"/>
                <DAI name="Check" sAddr="001-I-5210,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6170,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6170,140,100"/>
              <DAI name="t" sAddr="012-O-6170,140,200"/>
            </DOI>
          </LN>
          <LN desc="FuseFailure" lnType="ABBIED670_SDDRFUF" inst="1" lnClass="RFUF" prefix="SDD">
            <Private type="ABB UBX">FSD1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6204,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6204,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6204,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6204,49,255"/>
                <DAI name="T" sAddr="006-I-6204,49,200"/>
                <DAI name="Test" sAddr="006-I-6204,49,1"/>
                <DAI name="Check" sAddr="006-I-6204,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1337,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1337,152,100"/>
              <DAI name="t" sAddr="008-S-1337,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6203,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6203,152,100"/>
              <DAI name="t" sAddr="006-I-6203,152,200"/>
            </DOI>
            <DOI name="Str3Ph">
              <DAI name="general" sAddr="006-O-4969,140,13"/>
              <DAI name="q" sAddr="006-O-4969,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-4969,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-4971,140,13"/>
              <DAI name="q" sAddr="006-O-4971,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-4971,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="StrRst">
              <DAI name="general" sAddr="006-O-4970,140,13"/>
              <DAI name="q" sAddr="006-O-4970,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-4970,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TripLogic" lnType="ABBIED670_SMPPTRC" inst="1" lnClass="PTRC" prefix="SMP">
            <Private type="ABB UBX">TRP1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5873,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5873,49,23"/>
                  <DAI name="orIdent" sAddr="001-I-5873,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5873,49,255"/>
                <DAI name="T" sAddr="001-I-5873,49,200"/>
                <DAI name="Test" sAddr="001-I-5873,49,1"/>
                <DAI name="Check" sAddr="001-I-5873,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0686,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0686,152,100"/>
              <DAI name="t" sAddr="008-S-0686,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="001-I-5872,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="001-I-5872,152,100"/>
              <DAI name="t" sAddr="001-I-5872,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="001-O-4695,140,13"/>
              <DAI name="phsA" sAddr="001-O-4696,140,13"/>
              <DAI name="phsB" sAddr="001-O-4697,140,13"/>
              <DAI name="phsC" sAddr="001-O-4698,140,13"/>
              <DAI name="q" sAddr="001-O-4695,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="001-O-4695,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="LORs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5874,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5874,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5874,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5874,45,255"/>
                <DAI name="T" sAddr="001-I-5874,45,200"/>
                <DAI name="Test" sAddr="001-I-5874,45,1"/>
                <DAI name="Check" sAddr="001-I-5874,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPTr">
              <DAI name="stVal" sAddr="001-O-4699,140,13"/>
              <DAI name="q" sAddr="001-O-4699,140,100"/>
              <DAI name="t" sAddr="001-O-4699,140,32"/>
            </DOI>
            <DOI name="TwoPTr">
              <DAI name="stVal" sAddr="001-O-4700,140,13"/>
              <DAI name="q" sAddr="001-O-4700,140,100"/>
              <DAI name="t" sAddr="001-O-4700,140,32"/>
            </DOI>
            <DOI name="TPTr">
              <DAI name="stVal" sAddr="001-O-4701,140,13"/>
              <DAI name="q" sAddr="001-O-4701,140,100"/>
              <DAI name="t" sAddr="001-O-4701,140,32"/>
            </DOI>
            <DOI name="ClsLO">
              <DAI name="stVal" sAddr="001-O-4702,140,13"/>
              <DAI name="q" sAddr="001-O-4702,140,100"/>
              <DAI name="t" sAddr="001-O-4702,140,32"/>
            </DOI>
          </LN>
          <LN desc="TripLogic" lnType="ABBIED670_SMPPTRC" inst="2" lnClass="PTRC" prefix="SMP">
            <Private type="ABB UBX">TRP2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5890,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5890,49,23"/>
                  <DAI name="orIdent" sAddr="001-I-5890,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5890,49,255"/>
                <DAI name="T" sAddr="001-I-5890,49,200"/>
                <DAI name="Test" sAddr="001-I-5890,49,1"/>
                <DAI name="Check" sAddr="001-I-5890,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0688,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0688,152,100"/>
              <DAI name="t" sAddr="008-S-0688,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="001-I-5889,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="001-I-5889,152,100"/>
              <DAI name="t" sAddr="001-I-5889,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="001-O-4703,140,13"/>
              <DAI name="phsA" sAddr="001-O-4704,140,13"/>
              <DAI name="phsB" sAddr="001-O-4705,140,13"/>
              <DAI name="phsC" sAddr="001-O-4706,140,13"/>
              <DAI name="q" sAddr="001-O-4703,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="001-O-4703,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="LORs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="001-I-5891,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="001-I-5891,45,23"/>
                  <DAI name="orIdent" sAddr="001-I-5891,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="001-I-5891,45,255"/>
                <DAI name="T" sAddr="001-I-5891,45,200"/>
                <DAI name="Test" sAddr="001-I-5891,45,1"/>
                <DAI name="Check" sAddr="001-I-5891,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPTr">
              <DAI name="stVal" sAddr="001-O-4707,140,13"/>
              <DAI name="q" sAddr="001-O-4707,140,100"/>
              <DAI name="t" sAddr="001-O-4707,140,32"/>
            </DOI>
            <DOI name="TwoPTr">
              <DAI name="stVal" sAddr="001-O-4708,140,13"/>
              <DAI name="q" sAddr="001-O-4708,140,100"/>
              <DAI name="t" sAddr="001-O-4708,140,32"/>
            </DOI>
            <DOI name="TPTr">
              <DAI name="stVal" sAddr="001-O-4709,140,13"/>
              <DAI name="q" sAddr="001-O-4709,140,100"/>
              <DAI name="t" sAddr="001-O-4709,140,32"/>
            </DOI>
            <DOI name="ClsLO">
              <DAI name="stVal" sAddr="001-O-4710,140,13"/>
              <DAI name="q" sAddr="001-O-4710,140,100"/>
              <DAI name="t" sAddr="001-O-4710,140,32"/>
            </DOI>
          </LN>
          <LN desc="Single Point Control 8" lnType="ABBIED670_SPC8GGIO" inst="1" lnClass="GGIO" prefix="SPC8">
            <Private type="ABB UBX">SC01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-S-0010,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-S-0010,49,23"/>
                  <DAI name="orIdent" sAddr="009-S-0010,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-S-0010,49,255"/>
                <DAI name="T" sAddr="009-S-0010,49,200"/>
                <DAI name="Test" sAddr="009-S-0010,49,1"/>
                <DAI name="Check" sAddr="009-S-0010,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-5029,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-5029,152,100"/>
              <DAI name="t" sAddr="010-S-5029,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-S-0009,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-S-0009,152,100"/>
              <DAI name="t" sAddr="009-S-0009,152,200"/>
            </DOI>
            <DOI name="SPCSO1">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0426,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0426,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0426,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0426,45,255"/>
                <DAI name="T" sAddr="009-I-0426,45,200"/>
                <DAI name="Test" sAddr="009-I-0426,45,1"/>
                <DAI name="Check" sAddr="009-I-0426,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO2">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0433,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0433,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0433,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0433,45,255"/>
                <DAI name="T" sAddr="009-I-0433,45,200"/>
                <DAI name="Test" sAddr="009-I-0433,45,1"/>
                <DAI name="Check" sAddr="009-I-0433,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO3">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0438,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0438,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0438,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0438,45,255"/>
                <DAI name="T" sAddr="009-I-0438,45,200"/>
                <DAI name="Test" sAddr="009-I-0438,45,1"/>
                <DAI name="Check" sAddr="009-I-0438,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO4">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0445,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0445,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0445,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0445,45,255"/>
                <DAI name="T" sAddr="009-I-0445,45,200"/>
                <DAI name="Test" sAddr="009-I-0445,45,1"/>
                <DAI name="Check" sAddr="009-I-0445,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0450,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0450,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0450,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0450,45,255"/>
                <DAI name="T" sAddr="009-I-0450,45,200"/>
                <DAI name="Test" sAddr="009-I-0450,45,1"/>
                <DAI name="Check" sAddr="009-I-0450,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0457,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0457,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0457,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0457,45,255"/>
                <DAI name="T" sAddr="009-I-0457,45,200"/>
                <DAI name="Test" sAddr="009-I-0457,45,1"/>
                <DAI name="Check" sAddr="009-I-0457,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0462,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0462,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0462,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0462,45,255"/>
                <DAI name="T" sAddr="009-I-0462,45,200"/>
                <DAI name="Test" sAddr="009-I-0462,45,1"/>
                <DAI name="Check" sAddr="009-I-0462,45,16"/>
              </SDI>
            </DOI>
            <DOI name="SPCSO8">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0469,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0469,45,23"/>
                  <DAI name="orIdent" sAddr="009-I-0469,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0469,45,255"/>
                <DAI name="T" sAddr="009-I-0469,45,200"/>
                <DAI name="Test" sAddr="009-I-0469,45,1"/>
                <DAI name="Check" sAddr="009-I-0469,45,16"/>
              </SDI>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="1" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3117,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3117,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3117,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3117,49,255"/>
                <DAI name="T" sAddr="006-I-3117,49,200"/>
                <DAI name="Test" sAddr="006-I-3117,49,1"/>
                <DAI name="Check" sAddr="006-I-3117,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1149,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1149,152,100"/>
              <DAI name="t" sAddr="008-S-1149,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3116,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3116,152,100"/>
              <DAI name="t" sAddr="006-I-3116,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2720,140,13"/>
              <DAI name="q" sAddr="006-O-2720,140,100"/>
              <DAI name="t" sAddr="006-O-2720,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="2" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3121,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3121,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3121,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3121,49,255"/>
                <DAI name="T" sAddr="006-I-3121,49,200"/>
                <DAI name="Test" sAddr="006-I-3121,49,1"/>
                <DAI name="Check" sAddr="006-I-3121,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1136,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1136,152,100"/>
              <DAI name="t" sAddr="008-S-1136,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3120,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3120,152,100"/>
              <DAI name="t" sAddr="006-I-3120,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2721,140,13"/>
              <DAI name="q" sAddr="006-O-2721,140,100"/>
              <DAI name="t" sAddr="006-O-2721,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="3" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP03-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3125,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3125,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3125,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3125,49,255"/>
                <DAI name="T" sAddr="006-I-3125,49,200"/>
                <DAI name="Test" sAddr="006-I-3125,49,1"/>
                <DAI name="Check" sAddr="006-I-3125,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1162,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1162,152,100"/>
              <DAI name="t" sAddr="008-S-1162,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3124,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3124,152,100"/>
              <DAI name="t" sAddr="006-I-3124,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2722,140,13"/>
              <DAI name="q" sAddr="006-O-2722,140,100"/>
              <DAI name="t" sAddr="006-O-2722,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="4" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP04-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3129,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3129,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3129,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3129,49,255"/>
                <DAI name="T" sAddr="006-I-3129,49,200"/>
                <DAI name="Test" sAddr="006-I-3129,49,1"/>
                <DAI name="Check" sAddr="006-I-3129,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1174,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1174,152,100"/>
              <DAI name="t" sAddr="008-S-1174,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3128,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3128,152,100"/>
              <DAI name="t" sAddr="006-I-3128,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2723,140,13"/>
              <DAI name="q" sAddr="006-O-2723,140,100"/>
              <DAI name="t" sAddr="006-O-2723,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="5" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP05-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3133,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3133,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3133,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3133,49,255"/>
                <DAI name="T" sAddr="006-I-3133,49,200"/>
                <DAI name="Test" sAddr="006-I-3133,49,1"/>
                <DAI name="Check" sAddr="006-I-3133,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1160,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1160,152,100"/>
              <DAI name="t" sAddr="008-S-1160,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3132,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3132,152,100"/>
              <DAI name="t" sAddr="006-I-3132,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2724,140,13"/>
              <DAI name="q" sAddr="006-O-2724,140,100"/>
              <DAI name="t" sAddr="006-O-2724,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="6" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP06-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3137,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3137,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3137,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3137,49,255"/>
                <DAI name="T" sAddr="006-I-3137,49,200"/>
                <DAI name="Test" sAddr="006-I-3137,49,1"/>
                <DAI name="Check" sAddr="006-I-3137,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1161,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1161,152,100"/>
              <DAI name="t" sAddr="008-S-1161,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3136,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3136,152,100"/>
              <DAI name="t" sAddr="006-I-3136,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2725,140,13"/>
              <DAI name="q" sAddr="006-O-2725,140,100"/>
              <DAI name="t" sAddr="006-O-2725,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="7" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP07-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3141,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3141,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3141,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3141,49,255"/>
                <DAI name="T" sAddr="006-I-3141,49,200"/>
                <DAI name="Test" sAddr="006-I-3141,49,1"/>
                <DAI name="Check" sAddr="006-I-3141,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1137,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1137,152,100"/>
              <DAI name="t" sAddr="008-S-1137,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3140,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3140,152,100"/>
              <DAI name="t" sAddr="006-I-3140,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2726,140,13"/>
              <DAI name="q" sAddr="006-O-2726,140,100"/>
              <DAI name="t" sAddr="006-O-2726,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="8" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP08-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3145,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3145,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3145,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3145,49,255"/>
                <DAI name="T" sAddr="006-I-3145,49,200"/>
                <DAI name="Test" sAddr="006-I-3145,49,1"/>
                <DAI name="Check" sAddr="006-I-3145,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1138,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1138,152,100"/>
              <DAI name="t" sAddr="008-S-1138,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3144,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3144,152,100"/>
              <DAI name="t" sAddr="006-I-3144,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2727,140,13"/>
              <DAI name="q" sAddr="006-O-2727,140,100"/>
              <DAI name="t" sAddr="006-O-2727,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="9" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP09-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3149,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3149,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3149,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3149,49,255"/>
                <DAI name="T" sAddr="006-I-3149,49,200"/>
                <DAI name="Test" sAddr="006-I-3149,49,1"/>
                <DAI name="Check" sAddr="006-I-3149,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1168,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1168,152,100"/>
              <DAI name="t" sAddr="008-S-1168,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3148,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3148,152,100"/>
              <DAI name="t" sAddr="006-I-3148,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2728,140,13"/>
              <DAI name="q" sAddr="006-O-2728,140,100"/>
              <DAI name="t" sAddr="006-O-2728,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="10" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP10-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3153,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3153,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3153,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3153,49,255"/>
                <DAI name="T" sAddr="006-I-3153,49,200"/>
                <DAI name="Test" sAddr="006-I-3153,49,1"/>
                <DAI name="Check" sAddr="006-I-3153,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1169,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1169,152,100"/>
              <DAI name="t" sAddr="008-S-1169,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3152,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3152,152,100"/>
              <DAI name="t" sAddr="006-I-3152,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2729,140,13"/>
              <DAI name="q" sAddr="006-O-2729,140,100"/>
              <DAI name="t" sAddr="006-O-2729,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="11" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP11-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3157,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3157,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3157,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3157,49,255"/>
                <DAI name="T" sAddr="006-I-3157,49,200"/>
                <DAI name="Test" sAddr="006-I-3157,49,1"/>
                <DAI name="Check" sAddr="006-I-3157,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1171,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1171,152,100"/>
              <DAI name="t" sAddr="008-S-1171,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3156,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3156,152,100"/>
              <DAI name="t" sAddr="006-I-3156,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2730,140,13"/>
              <DAI name="q" sAddr="006-O-2730,140,100"/>
              <DAI name="t" sAddr="006-O-2730,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="12" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP12-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3161,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3161,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3161,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3161,49,255"/>
                <DAI name="T" sAddr="006-I-3161,49,200"/>
                <DAI name="Test" sAddr="006-I-3161,49,1"/>
                <DAI name="Check" sAddr="006-I-3161,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1172,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1172,152,100"/>
              <DAI name="t" sAddr="008-S-1172,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3160,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3160,152,100"/>
              <DAI name="t" sAddr="006-I-3160,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2731,140,13"/>
              <DAI name="q" sAddr="006-O-2731,140,100"/>
              <DAI name="t" sAddr="006-O-2731,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="13" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP13-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3165,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3165,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3165,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3165,49,255"/>
                <DAI name="T" sAddr="006-I-3165,49,200"/>
                <DAI name="Test" sAddr="006-I-3165,49,1"/>
                <DAI name="Check" sAddr="006-I-3165,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1173,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1173,152,100"/>
              <DAI name="t" sAddr="008-S-1173,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3164,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3164,152,100"/>
              <DAI name="t" sAddr="006-I-3164,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2732,140,13"/>
              <DAI name="q" sAddr="006-O-2732,140,100"/>
              <DAI name="t" sAddr="006-O-2732,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="14" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP14-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3169,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3169,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3169,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3169,49,255"/>
                <DAI name="T" sAddr="006-I-3169,49,200"/>
                <DAI name="Test" sAddr="006-I-3169,49,1"/>
                <DAI name="Check" sAddr="006-I-3169,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1150,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1150,152,100"/>
              <DAI name="t" sAddr="008-S-1150,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3168,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3168,152,100"/>
              <DAI name="t" sAddr="006-I-3168,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2733,140,13"/>
              <DAI name="q" sAddr="006-O-2733,140,100"/>
              <DAI name="t" sAddr="006-O-2733,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="15" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP15-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3173,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3173,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3173,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3173,49,255"/>
                <DAI name="T" sAddr="006-I-3173,49,200"/>
                <DAI name="Test" sAddr="006-I-3173,49,1"/>
                <DAI name="Check" sAddr="006-I-3173,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1151,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1151,152,100"/>
              <DAI name="t" sAddr="008-S-1151,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3172,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3172,152,100"/>
              <DAI name="t" sAddr="006-I-3172,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2734,140,13"/>
              <DAI name="q" sAddr="006-O-2734,140,100"/>
              <DAI name="t" sAddr="006-O-2734,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="16" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP16-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3177,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3177,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3177,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3177,49,255"/>
                <DAI name="T" sAddr="006-I-3177,49,200"/>
                <DAI name="Test" sAddr="006-I-3177,49,1"/>
                <DAI name="Check" sAddr="006-I-3177,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1152,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1152,152,100"/>
              <DAI name="t" sAddr="008-S-1152,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3176,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3176,152,100"/>
              <DAI name="t" sAddr="006-I-3176,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2735,140,13"/>
              <DAI name="q" sAddr="006-O-2735,140,100"/>
              <DAI name="t" sAddr="006-O-2735,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="17" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP17-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3181,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3181,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3181,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3181,49,255"/>
                <DAI name="T" sAddr="006-I-3181,49,200"/>
                <DAI name="Test" sAddr="006-I-3181,49,1"/>
                <DAI name="Check" sAddr="006-I-3181,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1153,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1153,152,100"/>
              <DAI name="t" sAddr="008-S-1153,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3180,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3180,152,100"/>
              <DAI name="t" sAddr="006-I-3180,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2736,140,13"/>
              <DAI name="q" sAddr="006-O-2736,140,100"/>
              <DAI name="t" sAddr="006-O-2736,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="18" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP18-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3185,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3185,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3185,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3185,49,255"/>
                <DAI name="T" sAddr="006-I-3185,49,200"/>
                <DAI name="Test" sAddr="006-I-3185,49,1"/>
                <DAI name="Check" sAddr="006-I-3185,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1175,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1175,152,100"/>
              <DAI name="t" sAddr="008-S-1175,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3184,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3184,152,100"/>
              <DAI name="t" sAddr="006-I-3184,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2737,140,13"/>
              <DAI name="q" sAddr="006-O-2737,140,100"/>
              <DAI name="t" sAddr="006-O-2737,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="19" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP19-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3189,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3189,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3189,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3189,49,255"/>
                <DAI name="T" sAddr="006-I-3189,49,200"/>
                <DAI name="Test" sAddr="006-I-3189,49,1"/>
                <DAI name="Check" sAddr="006-I-3189,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1176,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1176,152,100"/>
              <DAI name="t" sAddr="008-S-1176,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3188,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3188,152,100"/>
              <DAI name="t" sAddr="006-I-3188,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2738,140,13"/>
              <DAI name="q" sAddr="006-O-2738,140,100"/>
              <DAI name="t" sAddr="006-O-2738,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="20" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP20-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3193,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3193,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3193,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3193,49,255"/>
                <DAI name="T" sAddr="006-I-3193,49,200"/>
                <DAI name="Test" sAddr="006-I-3193,49,1"/>
                <DAI name="Check" sAddr="006-I-3193,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1177,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1177,152,100"/>
              <DAI name="t" sAddr="008-S-1177,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3192,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3192,152,100"/>
              <DAI name="t" sAddr="006-I-3192,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2739,140,13"/>
              <DAI name="q" sAddr="006-O-2739,140,100"/>
              <DAI name="t" sAddr="006-O-2739,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="21" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP21-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3197,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3197,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3197,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3197,49,255"/>
                <DAI name="T" sAddr="006-I-3197,49,200"/>
                <DAI name="Test" sAddr="006-I-3197,49,1"/>
                <DAI name="Check" sAddr="006-I-3197,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1178,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1178,152,100"/>
              <DAI name="t" sAddr="008-S-1178,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3196,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3196,152,100"/>
              <DAI name="t" sAddr="006-I-3196,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2740,140,13"/>
              <DAI name="q" sAddr="006-O-2740,140,100"/>
              <DAI name="t" sAddr="006-O-2740,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="22" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP22-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3201,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3201,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3201,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3201,49,255"/>
                <DAI name="T" sAddr="006-I-3201,49,200"/>
                <DAI name="Test" sAddr="006-I-3201,49,1"/>
                <DAI name="Check" sAddr="006-I-3201,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1179,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1179,152,100"/>
              <DAI name="t" sAddr="008-S-1179,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3200,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3200,152,100"/>
              <DAI name="t" sAddr="006-I-3200,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2741,140,13"/>
              <DAI name="q" sAddr="006-O-2741,140,100"/>
              <DAI name="t" sAddr="006-O-2741,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="23" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP23-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3205,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3205,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3205,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3205,49,255"/>
                <DAI name="T" sAddr="006-I-3205,49,200"/>
                <DAI name="Test" sAddr="006-I-3205,49,1"/>
                <DAI name="Check" sAddr="006-I-3205,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1154,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1154,152,100"/>
              <DAI name="t" sAddr="008-S-1154,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3204,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3204,152,100"/>
              <DAI name="t" sAddr="006-I-3204,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2742,140,13"/>
              <DAI name="q" sAddr="006-O-2742,140,100"/>
              <DAI name="t" sAddr="006-O-2742,140,32"/>
            </DOI>
          </LN>
          <LN desc="SinglePointIndication" lnType="ABBIED670_SPGGIO" inst="24" lnClass="GGIO" prefix="SP">
            <Private type="ABB UBX">SP24-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-3209,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-3209,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-3209,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-3209,49,255"/>
                <DAI name="T" sAddr="006-I-3209,49,200"/>
                <DAI name="Test" sAddr="006-I-3209,49,1"/>
                <DAI name="Check" sAddr="006-I-3209,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1155,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1155,152,100"/>
              <DAI name="t" sAddr="008-S-1155,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-3208,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-3208,152,100"/>
              <DAI name="t" sAddr="006-I-3208,152,200"/>
            </DOI>
            <DOI name="Ind">
              <DAI name="stVal" sAddr="006-O-2743,140,13"/>
              <DAI name="q" sAddr="006-O-2743,140,100"/>
              <DAI name="t" sAddr="006-O-2743,140,32"/>
            </DOI>
          </LN>
          <LN desc="CircuitBreaker" lnType="ABBIED670_SXCBR" inst="1" lnClass="XCBR" prefix="S">
            <Private type="ABB UBX">XC01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-6988,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-6988,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-6988,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-6988,49,255"/>
                <DAI name="T" sAddr="009-I-6988,49,200"/>
                <DAI name="Test" sAddr="009-I-6988,49,1"/>
                <DAI name="Check" sAddr="009-I-6988,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-6978,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6978,152,100"/>
              <DAI name="t" sAddr="009-I-6978,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-6987,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-6987,152,100"/>
              <DAI name="t" sAddr="009-I-6987,152,200"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="012-O-6716,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6716,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6716,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="012-O-6704,33,30"/>
              <DAI name="q" sAddr="012-O-6704,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6704,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="012-O-6717,141,12"/>
              <DAI name="q" sAddr="012-O-6717,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6717,141,32"/>
              <DAI name="subEna" sAddr="002-I-7855,-1,-1"/>
              <DAI name="subVal" sAddr="002-I-7854,-1,-1"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-7857,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-7857,45,23"/>
                  <DAI name="orIdent" sAddr="002-I-7857,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-7857,45,255"/>
                <DAI name="T" sAddr="002-I-7857,45,200"/>
                <DAI name="Test" sAddr="002-I-7857,45,1"/>
                <DAI name="Check" sAddr="002-I-7857,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6699,140,13"/>
              <DAI name="q" sAddr="012-O-6699,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6699,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-7860,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-7860,45,23"/>
                  <DAI name="orIdent" sAddr="002-I-7860,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-7860,45,255"/>
                <DAI name="T" sAddr="002-I-7860,45,200"/>
                <DAI name="Test" sAddr="002-I-7860,45,1"/>
                <DAI name="Check" sAddr="002-I-7860,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6700,140,13"/>
              <DAI name="q" sAddr="012-O-6700,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-6700,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" sAddr="012-O-6714,33,30"/>
              <DAI name="q" sAddr="012-O-6714,33,100"/>
              <DAI name="t" sAddr="012-O-6714,33,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-7853,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-7853,45,23"/>
                  <DAI name="orIdent" sAddr="002-I-7853,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-7853,45,255"/>
                <DAI name="T" sAddr="002-I-7853,45,200"/>
                <DAI name="Test" sAddr="002-I-7853,45,1"/>
                <DAI name="Check" sAddr="002-I-7853,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-6711,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-6711,140,100"/>
              <DAI name="t" sAddr="012-O-6711,140,200"/>
            </DOI>
          </LN>
          <LN desc="CircuitSwitch" lnType="ABBIED670_SXSWI" inst="1" lnClass="XSWI" prefix="S">
            <Private type="ABB UBX">XS01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-7366,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-7366,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-7366,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-7366,49,255"/>
                <DAI name="T" sAddr="009-I-7366,49,200"/>
                <DAI name="Test" sAddr="009-I-7366,49,1"/>
                <DAI name="Check" sAddr="009-I-7366,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-7356,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7356,152,100"/>
              <DAI name="t" sAddr="009-I-7356,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-7365,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7365,152,100"/>
              <DAI name="t" sAddr="009-I-7365,152,200"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="012-O-7148,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7148,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7148,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="012-O-7136,33,30"/>
              <DAI name="q" sAddr="012-O-7136,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7136,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="012-O-7149,141,12"/>
              <DAI name="q" sAddr="012-O-7149,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7149,141,32"/>
              <DAI name="subEna" sAddr="003-I-0197,-1,-1"/>
              <DAI name="subVal" sAddr="003-I-0196,-1,-1"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0199,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0199,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0199,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0199,45,255"/>
                <DAI name="T" sAddr="003-I-0199,45,200"/>
                <DAI name="Test" sAddr="003-I-0199,45,1"/>
                <DAI name="Check" sAddr="003-I-0199,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7131,140,13"/>
              <DAI name="q" sAddr="012-O-7131,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7131,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0202,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0202,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0202,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0202,45,255"/>
                <DAI name="T" sAddr="003-I-0202,45,200"/>
                <DAI name="Test" sAddr="003-I-0202,45,1"/>
                <DAI name="Check" sAddr="003-I-0202,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7132,140,13"/>
              <DAI name="q" sAddr="012-O-7132,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7132,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="012-O-7147,33,30"/>
              <DAI name="q" sAddr="012-O-7147,33,100"/>
              <DAI name="t" sAddr="012-O-7147,33,200"/>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal" sAddr="012-O-7146,33,30">
                <Val>None</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7146,33,100"/>
              <DAI name="t" sAddr="012-O-7146,33,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0198,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0198,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0198,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0198,45,255"/>
                <DAI name="T" sAddr="003-I-0198,45,200"/>
                <DAI name="Test" sAddr="003-I-0198,45,1"/>
                <DAI name="Check" sAddr="003-I-0198,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7143,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7143,140,100"/>
              <DAI name="t" sAddr="012-O-7143,140,200"/>
            </DOI>
          </LN>
          <LN desc="CircuitSwitch" lnType="ABBIED670_SXSWI" inst="2" lnClass="XSWI" prefix="S">
            <Private type="ABB UBX">XS02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-7386,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-7386,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-7386,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-7386,49,255"/>
                <DAI name="T" sAddr="009-I-7386,49,200"/>
                <DAI name="Test" sAddr="009-I-7386,49,1"/>
                <DAI name="Check" sAddr="009-I-7386,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-7388,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7388,152,100"/>
              <DAI name="t" sAddr="009-I-7388,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-7385,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7385,152,100"/>
              <DAI name="t" sAddr="009-I-7385,152,200"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="012-O-7172,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7172,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7172,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="012-O-7160,33,30"/>
              <DAI name="q" sAddr="012-O-7160,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7160,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="012-O-7173,141,12"/>
              <DAI name="q" sAddr="012-O-7173,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7173,141,32"/>
              <DAI name="subEna" sAddr="003-I-0215,-1,-1"/>
              <DAI name="subVal" sAddr="003-I-0216,-1,-1"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0218,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0218,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0218,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0218,45,255"/>
                <DAI name="T" sAddr="003-I-0218,45,200"/>
                <DAI name="Test" sAddr="003-I-0218,45,1"/>
                <DAI name="Check" sAddr="003-I-0218,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7155,140,13"/>
              <DAI name="q" sAddr="012-O-7155,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7155,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0221,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0221,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0221,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0221,45,255"/>
                <DAI name="T" sAddr="003-I-0221,45,200"/>
                <DAI name="Test" sAddr="003-I-0221,45,1"/>
                <DAI name="Check" sAddr="003-I-0221,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7156,140,13"/>
              <DAI name="q" sAddr="012-O-7156,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7156,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="012-O-7171,33,30"/>
              <DAI name="q" sAddr="012-O-7171,33,100"/>
              <DAI name="t" sAddr="012-O-7171,33,200"/>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal" sAddr="012-O-7170,33,30">
                <Val>None</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7170,33,100"/>
              <DAI name="t" sAddr="012-O-7170,33,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0214,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0214,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0214,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0214,45,255"/>
                <DAI name="T" sAddr="003-I-0214,45,200"/>
                <DAI name="Test" sAddr="003-I-0214,45,1"/>
                <DAI name="Check" sAddr="003-I-0214,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7167,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7167,140,100"/>
              <DAI name="t" sAddr="012-O-7167,140,200"/>
            </DOI>
          </LN>
          <LN desc="CircuitSwitch" lnType="ABBIED670_SXSWI" inst="3" lnClass="XSWI" prefix="S">
            <Private type="ABB UBX">XS03-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-7407,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-7407,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-7407,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-7407,49,255"/>
                <DAI name="T" sAddr="009-I-7407,49,200"/>
                <DAI name="Test" sAddr="009-I-7407,49,1"/>
                <DAI name="Check" sAddr="009-I-7407,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-7409,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7409,152,100"/>
              <DAI name="t" sAddr="009-I-7409,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-7406,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7406,152,100"/>
              <DAI name="t" sAddr="009-I-7406,152,200"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="012-O-7196,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7196,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7196,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="012-O-7184,33,30"/>
              <DAI name="q" sAddr="012-O-7184,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7184,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="012-O-7197,141,12"/>
              <DAI name="q" sAddr="012-O-7197,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7197,141,32"/>
              <DAI name="subEna" sAddr="003-I-0234,-1,-1"/>
              <DAI name="subVal" sAddr="003-I-0235,-1,-1"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0237,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0237,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0237,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0237,45,255"/>
                <DAI name="T" sAddr="003-I-0237,45,200"/>
                <DAI name="Test" sAddr="003-I-0237,45,1"/>
                <DAI name="Check" sAddr="003-I-0237,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7179,140,13"/>
              <DAI name="q" sAddr="012-O-7179,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7179,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0240,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0240,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0240,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0240,45,255"/>
                <DAI name="T" sAddr="003-I-0240,45,200"/>
                <DAI name="Test" sAddr="003-I-0240,45,1"/>
                <DAI name="Check" sAddr="003-I-0240,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7180,140,13"/>
              <DAI name="q" sAddr="012-O-7180,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7180,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="012-O-7195,33,30"/>
              <DAI name="q" sAddr="012-O-7195,33,100"/>
              <DAI name="t" sAddr="012-O-7195,33,200"/>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal" sAddr="012-O-7194,33,30">
                <Val>None</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7194,33,100"/>
              <DAI name="t" sAddr="012-O-7194,33,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0236,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0236,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0236,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0236,45,255"/>
                <DAI name="T" sAddr="003-I-0236,45,200"/>
                <DAI name="Test" sAddr="003-I-0236,45,1"/>
                <DAI name="Check" sAddr="003-I-0236,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7191,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7191,140,100"/>
              <DAI name="t" sAddr="012-O-7191,140,200"/>
            </DOI>
          </LN>
          <LN desc="CircuitSwitch" lnType="ABBIED670_SXSWI" inst="4" lnClass="XSWI" prefix="S">
            <Private type="ABB UBX">XS04-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-7428,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-7428,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-7428,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-7428,49,255"/>
                <DAI name="T" sAddr="009-I-7428,49,200"/>
                <DAI name="Test" sAddr="009-I-7428,49,1"/>
                <DAI name="Check" sAddr="009-I-7428,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="009-I-7430,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7430,152,100"/>
              <DAI name="t" sAddr="009-I-7430,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-7427,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-7427,152,100"/>
              <DAI name="t" sAddr="009-I-7427,152,200"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="012-O-7220,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7220,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7220,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="012-O-7208,33,30"/>
              <DAI name="q" sAddr="012-O-7208,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7208,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="012-O-7221,141,12"/>
              <DAI name="q" sAddr="012-O-7221,141,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7221,141,32"/>
              <DAI name="subEna" sAddr="003-I-0252,-1,-1"/>
              <DAI name="subVal" sAddr="003-I-0254,-1,-1"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0256,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0256,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0256,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0256,45,255"/>
                <DAI name="T" sAddr="003-I-0256,45,200"/>
                <DAI name="Test" sAddr="003-I-0256,45,1"/>
                <DAI name="Check" sAddr="003-I-0256,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7203,140,13"/>
              <DAI name="q" sAddr="012-O-7203,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7203,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0259,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0259,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0259,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0259,45,255"/>
                <DAI name="T" sAddr="003-I-0259,45,200"/>
                <DAI name="Test" sAddr="003-I-0259,45,1"/>
                <DAI name="Check" sAddr="003-I-0259,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7204,140,13"/>
              <DAI name="q" sAddr="012-O-7204,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="012-O-7204,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="012-O-7219,33,30"/>
              <DAI name="q" sAddr="012-O-7219,33,100"/>
              <DAI name="t" sAddr="012-O-7219,33,200"/>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal" sAddr="012-O-7218,33,30">
                <Val>None</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7218,33,100"/>
              <DAI name="t" sAddr="012-O-7218,33,200"/>
            </DOI>
            <DOI name="BlkUpd">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="003-I-0253,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="003-I-0253,45,23"/>
                  <DAI name="orIdent" sAddr="003-I-0253,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="003-I-0253,45,255"/>
                <DAI name="T" sAddr="003-I-0253,45,200"/>
                <DAI name="Test" sAddr="003-I-0253,45,1"/>
                <DAI name="Check" sAddr="003-I-0253,45,16"/>
              </SDI>
              <DAI name="stVal" sAddr="012-O-7215,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="012-O-7215,140,100"/>
              <DAI name="t" sAddr="012-O-7215,140,200"/>
            </DOI>
          </LN>
          <LN desc="TransformerDiff2Wind" lnType="ABBIED670_REV1_T2WPDIF" inst="1" lnClass="PDIF" prefix="T2W">
            <Private type="ABB UBX">T2D1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-0290,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-0290,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-0290,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-0290,49,255"/>
                <DAI name="T" sAddr="006-I-0290,49,200"/>
                <DAI name="Test" sAddr="006-I-0290,49,1"/>
                <DAI name="Check" sAddr="006-I-0290,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1048,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1048,152,100"/>
              <DAI name="t" sAddr="008-S-1048,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-0289,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-0289,152,100"/>
              <DAI name="t" sAddr="006-I-0289,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1221,140,13"/>
              <DAI name="phsA" sAddr="006-O-1222,140,13"/>
              <DAI name="phsB" sAddr="006-O-1223,140,13"/>
              <DAI name="phsC" sAddr="006-O-1224,140,13"/>
              <DAI name="q" sAddr="006-O-1221,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1221,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1216,140,13"/>
              <DAI name="q" sAddr="006-O-1216,140,100"/>
              <DAI name="t" sAddr="006-O-1216,140,32"/>
            </DOI>
            <DOI name="Blk2HPhA">
              <DAI name="stVal" sAddr="006-O-1228,140,13"/>
              <DAI name="q" sAddr="006-O-1228,140,100"/>
              <DAI name="t" sAddr="006-O-1228,140,32"/>
            </DOI>
            <DOI name="Blk2HPhB">
              <DAI name="stVal" sAddr="006-O-1229,140,13"/>
              <DAI name="q" sAddr="006-O-1229,140,100"/>
              <DAI name="t" sAddr="006-O-1229,140,32"/>
            </DOI>
            <DOI name="Blk2HPhC">
              <DAI name="stVal" sAddr="006-O-1230,140,13"/>
              <DAI name="q" sAddr="006-O-1230,140,100"/>
              <DAI name="t" sAddr="006-O-1230,140,32"/>
            </DOI>
            <DOI name="Blk5HPhA">
              <DAI name="stVal" sAddr="006-O-1232,140,13"/>
              <DAI name="q" sAddr="006-O-1232,140,100"/>
              <DAI name="t" sAddr="006-O-1232,140,32"/>
            </DOI>
            <DOI name="Blk5HPhB">
              <DAI name="stVal" sAddr="006-O-1233,140,13"/>
              <DAI name="q" sAddr="006-O-1233,140,100"/>
              <DAI name="t" sAddr="006-O-1233,140,32"/>
            </DOI>
            <DOI name="Blk5HPhC">
              <DAI name="stVal" sAddr="006-O-1234,140,13"/>
              <DAI name="q" sAddr="006-O-1234,140,100"/>
              <DAI name="t" sAddr="006-O-1234,140,32"/>
            </DOI>
            <DOI name="BlkWavPhA">
              <DAI name="stVal" sAddr="006-O-1236,140,13"/>
              <DAI name="q" sAddr="006-O-1236,140,100"/>
              <DAI name="t" sAddr="006-O-1236,140,32"/>
            </DOI>
            <DOI name="BlkWavPhB">
              <DAI name="stVal" sAddr="006-O-1237,140,13"/>
              <DAI name="q" sAddr="006-O-1237,140,100"/>
              <DAI name="t" sAddr="006-O-1237,140,32"/>
            </DOI>
            <DOI name="BlkWavPhC">
              <DAI name="stVal" sAddr="006-O-1238,140,13"/>
              <DAI name="q" sAddr="006-O-1238,140,100"/>
              <DAI name="t" sAddr="006-O-1238,140,32"/>
            </DOI>
            <DOI name="OpRst">
              <DAI name="stVal" sAddr="006-O-1217,140,13"/>
              <DAI name="q" sAddr="006-O-1217,140,100"/>
              <DAI name="t" sAddr="006-O-1217,140,32"/>
            </DOI>
            <DOI name="OpNSSen">
              <DAI name="stVal" sAddr="006-O-1220,140,13"/>
              <DAI name="q" sAddr="006-O-1220,140,100"/>
              <DAI name="t" sAddr="006-O-1220,140,32"/>
            </DOI>
            <DOI name="OpNSUnRst">
              <DAI name="stVal" sAddr="006-O-1219,140,13"/>
              <DAI name="q" sAddr="006-O-1219,140,100"/>
              <DAI name="t" sAddr="006-O-1219,140,32"/>
            </DOI>
            <DOI name="OpUnRst">
              <DAI name="stVal" sAddr="006-O-1218,140,13"/>
              <DAI name="q" sAddr="006-O-1218,140,100"/>
              <DAI name="t" sAddr="006-O-1218,140,32"/>
            </DOI>
            <DOI name="Blk2H">
              <DAI name="stVal" sAddr="006-O-1227,140,13"/>
              <DAI name="q" sAddr="006-O-1227,140,100"/>
              <DAI name="t" sAddr="006-O-1227,140,32"/>
            </DOI>
            <DOI name="Blk5H">
              <DAI name="stVal" sAddr="006-O-1231,140,13"/>
              <DAI name="q" sAddr="006-O-1231,140,100"/>
              <DAI name="t" sAddr="006-O-1231,140,32"/>
            </DOI>
            <DOI name="BlkWav">
              <DAI name="stVal" sAddr="006-O-1235,140,13"/>
              <DAI name="q" sAddr="006-O-1235,140,100"/>
              <DAI name="t" sAddr="006-O-1235,140,32"/>
            </DOI>
            <DOI name="ExFlt">
              <DAI name="stVal" sAddr="006-O-1226,140,13"/>
              <DAI name="q" sAddr="006-O-1226,140,100"/>
              <DAI name="t" sAddr="006-O-1226,140,32"/>
            </DOI>
            <DOI name="ItrFlt">
              <DAI name="stVal" sAddr="006-O-1225,140,13"/>
              <DAI name="q" sAddr="006-O-1225,140,100"/>
              <DAI name="t" sAddr="006-O-1225,140,32"/>
            </DOI>
            <DOI name="OpnCT">
              <DAI name="stVal" sAddr="006-O-1258,140,13"/>
              <DAI name="q" sAddr="006-O-1258,140,100"/>
              <DAI name="t" sAddr="006-O-1258,140,32"/>
            </DOI>
            <DOI name="OpnCTVal">
              <DAI name="stVal" sAddr="006-O-1259,33,30"/>
              <DAI name="q" sAddr="006-O-1259,33,100"/>
              <DAI name="t" sAddr="006-O-1259,33,200"/>
            </DOI>
            <DOI name="OpnCTIn">
              <DAI name="stVal" sAddr="006-O-1260,33,30"/>
              <DAI name="q" sAddr="006-O-1260,33,100"/>
              <DAI name="t" sAddr="006-O-1260,33,200"/>
            </DOI>
            <DOI name="OpnCTPh">
              <DAI name="stVal" sAddr="006-O-1261,33,30"/>
              <DAI name="q" sAddr="006-O-1261,33,100"/>
              <DAI name="t" sAddr="006-O-1261,33,200"/>
            </DOI>
            <DOI name="OpnCTAlm">
              <DAI name="stVal" sAddr="006-O-1262,140,13"/>
              <DAI name="q" sAddr="006-O-1262,140,100"/>
              <DAI name="t" sAddr="006-O-1262,140,32"/>
            </DOI>
            <DOI name="DifAlm">
              <DAI name="stVal" sAddr="006-O-1263,140,13"/>
              <DAI name="q" sAddr="006-O-1263,140,100"/>
              <DAI name="t" sAddr="006-O-1263,140,32"/>
            </DOI>
          </LN>
          <LN desc="TransformerTapControl" lnType="ABBIED670_TCMYLTC" inst="1" lnClass="YLTC" prefix="TCM">
            <Private type="ABB UBX">TCM1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="005-I-6504,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="005-I-6504,49,23"/>
                  <DAI name="orIdent" sAddr="005-I-6504,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="005-I-6504,49,255"/>
                <DAI name="T" sAddr="005-I-6504,49,200"/>
                <DAI name="Test" sAddr="005-I-6504,49,1"/>
                <DAI name="Check" sAddr="005-I-6504,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0950,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0950,152,100"/>
              <DAI name="t" sAddr="008-S-0950,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="005-I-6503,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="005-I-6503,152,100"/>
              <DAI name="t" sAddr="005-I-6503,152,200"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="005-O-7656,33,30"/>
              <DAI name="q" sAddr="005-O-7656,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7656,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="TapChg">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="005-O-7666,33,30"/>
              </SDI>
              <DAI name="q" sAddr="005-O-7666,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7666,33,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosR">
              <DAI name="stVal" sAddr="005-O-7658,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7658,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7658,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosL">
              <DAI name="stVal" sAddr="005-O-7659,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7659,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7659,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CLCnt">
              <SDI name="mag">
                <DAI name="f" sAddr="005-O-7655,148,27"/>
              </SDI>
              <DAI name="q" sAddr="005-O-7655,148,100"/>
              <DAI name="t" sAddr="005-O-7655,148,32"/>
            </DOI>
            <DOI name="CLRs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="005-I-6507,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="005-I-6507,45,23"/>
                  <DAI name="orIdent" sAddr="005-I-6507,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="005-I-6507,45,255"/>
                <DAI name="T" sAddr="005-I-6507,45,200"/>
                <DAI name="Test" sAddr="005-I-6507,45,1"/>
                <DAI name="Check" sAddr="005-I-6507,45,16"/>
              </SDI>
            </DOI>
            <DOI name="HiTapPos">
              <DAI name="stVal" sAddr="005-O-7675,33,30"/>
              <DAI name="q" sAddr="005-O-7675,33,100"/>
              <DAI name="t" sAddr="005-O-7675,33,200"/>
            </DOI>
            <DOI name="LoTapPos">
              <DAI name="stVal" sAddr="005-O-7676,33,30"/>
              <DAI name="q" sAddr="005-O-7676,33,100"/>
              <DAI name="t" sAddr="005-O-7676,33,200"/>
            </DOI>
            <DOI name="OpRs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="005-I-6498,45,18"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="005-I-6498,45,23"/>
                  <DAI name="orIdent" sAddr="005-I-6498,45,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="005-I-6498,45,255"/>
                <DAI name="T" sAddr="005-I-6498,45,200"/>
                <DAI name="Test" sAddr="005-I-6498,45,1"/>
                <DAI name="Check" sAddr="005-I-6498,45,16"/>
              </SDI>
            </DOI>
            <DOI name="CmdFlt">
              <DAI name="stVal" sAddr="005-O-7661,140,13"/>
              <DAI name="q" sAddr="005-O-7661,140,100"/>
              <DAI name="t" sAddr="005-O-7661,140,32"/>
            </DOI>
            <DOI name="ConvFlt">
              <DAI name="stVal" sAddr="005-O-7668,140,13"/>
              <DAI name="q" sAddr="005-O-7668,140,100"/>
              <DAI name="t" sAddr="005-O-7668,140,32"/>
            </DOI>
            <DOI name="InvPosChg">
              <DAI name="stVal" sAddr="005-O-7674,140,13"/>
              <DAI name="q" sAddr="005-O-7674,140,100"/>
              <DAI name="t" sAddr="005-O-7674,140,32"/>
            </DOI>
            <DOI name="TapChgFlt">
              <DAI name="stVal" sAddr="005-O-7662,140,13"/>
              <DAI name="q" sAddr="005-O-7662,140,100"/>
              <DAI name="t" sAddr="005-O-7662,140,32"/>
            </DOI>
            <DOI name="TapPosFlt">
              <DAI name="stVal" sAddr="005-O-7660,140,13"/>
              <DAI name="q" sAddr="005-O-7660,140,100"/>
              <DAI name="t" sAddr="005-O-7660,140,32"/>
            </DOI>
          </LN>
          <LN desc="TripMatrix" lnType="ABBIED670_TMAGGIO" inst="1" lnClass="GGIO" prefix="TMA">
            <Private type="ABB UBX">TR01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0132,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0132,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-0132,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0132,49,255"/>
                <DAI name="T" sAddr="009-I-0132,49,200"/>
                <DAI name="Test" sAddr="009-I-0132,49,1"/>
                <DAI name="Check" sAddr="009-I-0132,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-5019,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-5019,152,100"/>
              <DAI name="t" sAddr="010-S-5019,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-0131,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-0131,152,100"/>
              <DAI name="t" sAddr="009-I-0131,152,200"/>
            </DOI>
            <DOI name="Out1">
              <DAI name="stVal" sAddr="009-O-2280,140,13"/>
              <DAI name="q" sAddr="009-O-2280,140,100"/>
              <DAI name="t" sAddr="009-O-2280,140,32"/>
            </DOI>
            <DOI name="Out2">
              <DAI name="stVal" sAddr="009-O-2281,140,13"/>
              <DAI name="q" sAddr="009-O-2281,140,100"/>
              <DAI name="t" sAddr="009-O-2281,140,32"/>
            </DOI>
            <DOI name="Out3">
              <DAI name="stVal" sAddr="009-O-2282,140,13"/>
              <DAI name="q" sAddr="009-O-2282,140,100"/>
              <DAI name="t" sAddr="009-O-2282,140,32"/>
            </DOI>
          </LN>
          <LN desc="TripMatrix" lnType="ABBIED670_TMAGGIO" inst="2" lnClass="GGIO" prefix="TMA">
            <Private type="ABB UBX">TR02-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="009-I-0141,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="009-I-0141,49,23"/>
                  <DAI name="orIdent" sAddr="009-I-0141,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="009-I-0141,49,255"/>
                <DAI name="T" sAddr="009-I-0141,49,200"/>
                <DAI name="Test" sAddr="009-I-0141,49,1"/>
                <DAI name="Check" sAddr="009-I-0141,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-5008,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-5008,152,100"/>
              <DAI name="t" sAddr="010-S-5008,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="009-I-0140,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="009-I-0140,152,100"/>
              <DAI name="t" sAddr="009-I-0140,152,200"/>
            </DOI>
            <DOI name="Out1">
              <DAI name="stVal" sAddr="009-O-2283,140,13"/>
              <DAI name="q" sAddr="009-O-2283,140,100"/>
              <DAI name="t" sAddr="009-O-2283,140,32"/>
            </DOI>
            <DOI name="Out2">
              <DAI name="stVal" sAddr="009-O-2284,140,13"/>
              <DAI name="q" sAddr="009-O-2284,140,100"/>
              <DAI name="t" sAddr="009-O-2284,140,32"/>
            </DOI>
            <DOI name="Out3">
              <DAI name="stVal" sAddr="009-O-2285,140,13"/>
              <DAI name="q" sAddr="009-O-2285,140,100"/>
              <DAI name="t" sAddr="009-O-2285,140,32"/>
            </DOI>
          </LN>
          <LN desc="DisturbanceReport" lnType="ABBIED670_TMPRDRE" inst="1" lnClass="RDRE" prefix="TMP">
            <Private type="ABB UBX">DRP--</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-1017,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-1017,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-1017,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-1017,49,255"/>
                <DAI name="T" sAddr="006-I-1017,49,200"/>
                <DAI name="Test" sAddr="006-I-1017,49,1"/>
                <DAI name="Check" sAddr="006-I-1017,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1058,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1058,152,100"/>
              <DAI name="t" sAddr="008-S-1058,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1016,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1016,152,100"/>
              <DAI name="t" sAddr="006-I-1016,152,200"/>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="stVal" sAddr="006-O-1531,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-1531,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1531,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" sAddr="006-O-1615,33,30"/>
              <DAI name="q" sAddr="006-O-1615,33,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1615,33,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ThermalOverload2TimeConst" lnType="ABBIED670_REV1_TRPTTR" inst="1" lnClass="PTTR" prefix="TR">
            <Private type="ABB UBX">TTR1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="002-I-2230,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="002-I-2230,49,23"/>
                  <DAI name="orIdent" sAddr="002-I-2230,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="002-I-2230,49,255"/>
                <DAI name="T" sAddr="002-I-2230,49,200"/>
                <DAI name="Test" sAddr="002-I-2230,49,1"/>
                <DAI name="Check" sAddr="002-I-2230,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="003-S-7148,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="003-S-7148,152,100"/>
              <DAI name="t" sAddr="003-S-7148,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="002-I-2229,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="002-I-2229,152,100"/>
              <DAI name="t" sAddr="002-I-2229,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="002-O-3486,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="002-O-3486,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="002-O-3486,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="002-O-3482,140,13"/>
              <DAI name="q" sAddr="002-O-3482,140,100"/>
              <DAI name="t" sAddr="002-O-3482,140,32"/>
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" sAddr="002-O-3481,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="002-O-3481,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="002-O-3481,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm2">
              <DAI name="stVal" sAddr="002-O-3476,140,13"/>
              <DAI name="q" sAddr="002-O-3476,140,100"/>
              <DAI name="t" sAddr="002-O-3476,140,32"/>
            </DOI>
            <DOI name="LO">
              <DAI name="stVal" sAddr="002-O-3483,140,13"/>
              <DAI name="q" sAddr="002-O-3483,140,100"/>
              <DAI name="t" sAddr="002-O-3483,140,32"/>
            </DOI>
            <DOI name="Wrn">
              <DAI name="stVal" sAddr="002-O-3485,140,13"/>
              <DAI name="q" sAddr="002-O-3485,140,100"/>
              <DAI name="t" sAddr="002-O-3485,140,32"/>
            </DOI>
          </LN>
          <LN desc="VoltagePhasors" lnType="ABBIED670_VMMXU" inst="1" lnClass="MMXU" prefix="V">
            <Private type="ABB UBX">VP01-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-2212,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-2212,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-2212,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-2212,49,255"/>
                <DAI name="T" sAddr="007-I-2212,49,200"/>
                <DAI name="Test" sAddr="007-I-2212,49,1"/>
                <DAI name="Check" sAddr="007-I-2212,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7322,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7322,152,100"/>
              <DAI name="t" sAddr="010-S-7322,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-2211,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-2211,152,100"/>
              <DAI name="t" sAddr="007-I-2211,152,200"/>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2539,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2541,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2539,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2539,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2240,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2241,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2226,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2229,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2230,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2233,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2234,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2235,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2236,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2237,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2549,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2551,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2549,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2549,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2264,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2265,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2254,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2255,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2256,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2257,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2258,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2259,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2260,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2261,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2559,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2561,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2559,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2559,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-2288,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-2289,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-2278,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-2279,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-2280,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-2281,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-2282,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-2283,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-2284,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-2285,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="VoltageSequenceComponents" lnType="ABBIED670_REV1_VMSQI" inst="1" lnClass="MSQI" prefix="V">
            <Private type="ABB UBX">VSQ1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="007-I-3305,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="007-I-3305,49,23"/>
                  <DAI name="orIdent" sAddr="007-I-3305,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="007-I-3305,49,255"/>
                <DAI name="T" sAddr="007-I-3305,49,200"/>
                <DAI name="Test" sAddr="007-I-3305,49,1"/>
                <DAI name="Check" sAddr="007-I-3305,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="010-S-7338,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="010-S-7338,152,100"/>
              <DAI name="t" sAddr="010-S-7338,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="007-I-3304,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="007-I-3304,152,100"/>
              <DAI name="t" sAddr="007-I-3304,152,200"/>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2909,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2911,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2909,148,27">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2909,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-3332,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-3333,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-3319,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-3320,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-3323,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-3324,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-3326,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-3327,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-3328,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-3329,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2919,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2921,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2919,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2919,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-3356,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-3357,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-3346,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-3347,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-3348,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-3349,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-3350,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-3351,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-3352,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-3353,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-O-2899,148,27"/>
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="007-O-2901,33,30">
                  <Val>normal</Val>
                </DAI>
                <DAI name="q" sAddr="007-O-2899,148,100">
                  <Val>0</Val>
                </DAI>
                <DAI name="t" sAddr="007-O-2899,148,32">
                  <Val>0</Val>
                </DAI>
                <DAI name="subEna" sAddr="007-I-3380,-1,-1"/>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="007-I-3381,-1,-1"/>
                  </SDI>
                </SDI>
                <DAI name="db" sAddr="007-I-3370,-1,-1"/>
                <DAI name="zeroDb" sAddr="007-I-3371,-1,-1"/>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="007-I-3372,-1,-1"/>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="007-I-3373,-1,-1"/>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="007-I-3374,-1,-1"/>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="007-I-3375,-1,-1"/>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="007-I-3376,-1,-1"/>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="007-I-3377,-1,-1"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnType="ABBIED670_REV1_EF4LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-4583,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-4583,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-4583,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-4583,49,255"/>
                <DAI name="T" sAddr="006-I-4583,49,200"/>
                <DAI name="Test" sAddr="006-I-4583,49,1"/>
                <DAI name="Check" sAddr="006-I-4583,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <DOI name="IvdCrv">
              <DAI name="stVal" sAddr="006-O-3922,140,13"/>
              <DAI name="q" sAddr="006-O-3922,140,100"/>
              <DAI name="t" sAddr="006-O-3922,140,32"/>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_EF4PTRC" inst="1" lnClass="PTRC" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3918,140,13"/>
              <DAI name="q" sAddr="006-O-3918,140,100"/>
              <DAI name="t" sAddr="006-O-3918,140,32"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3917,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3917,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3917,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpSOF">
              <DAI name="general" sAddr="006-O-3925,140,13"/>
              <DAI name="q" sAddr="006-O-3925,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3925,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="StrSOF">
              <DAI name="general" sAddr="006-O-3924,140,13"/>
              <DAI name="q" sAddr="006-O-3924,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3924,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_EF4RDIR" inst="1" lnClass="RDIR" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Dir">
              <DAI name="dirGeneral" sAddr="006-O-3926,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3926,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3926,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3921,140,13"/>
              <DAI name="q" sAddr="006-O-3921,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3921,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_GEN4PHAR" inst="1" lnClass="PHAR" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3923,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3923,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3923,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="1" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3909,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3909,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3909,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3910,140,13"/>
              <DAI name="q" sAddr="006-O-3910,140,100"/>
              <DAI name="t" sAddr="006-O-3910,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="2" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3911,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3911,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3911,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3912,140,13"/>
              <DAI name="q" sAddr="006-O-3912,140,100"/>
              <DAI name="t" sAddr="006-O-3912,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="3" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3913,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3913,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3913,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3914,140,13"/>
              <DAI name="q" sAddr="006-O-3914,140,100"/>
              <DAI name="t" sAddr="006-O-3914,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="4" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1253,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1253,152,100"/>
              <DAI name="t" sAddr="008-S-1253,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4582,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4582,152,100"/>
              <DAI name="t" sAddr="006-I-4582,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3915,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3915,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3915,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3916,140,13"/>
              <DAI name="q" sAddr="006-O-3916,140,100"/>
              <DAI name="t" sAddr="006-O-3916,140,32"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_2">
          <LN0 lnType="ABBIED670_REV1_EF4LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-4688,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-4688,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-4688,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-4688,49,255"/>
                <DAI name="T" sAddr="006-I-4688,49,200"/>
                <DAI name="Test" sAddr="006-I-4688,49,1"/>
                <DAI name="Check" sAddr="006-I-4688,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <DOI name="IvdCrv">
              <DAI name="stVal" sAddr="006-O-3952,140,13"/>
              <DAI name="q" sAddr="006-O-3952,140,100"/>
              <DAI name="t" sAddr="006-O-3952,140,32"/>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_EF4PTRC" inst="1" lnClass="PTRC" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3948,140,13"/>
              <DAI name="q" sAddr="006-O-3948,140,100"/>
              <DAI name="t" sAddr="006-O-3948,140,32"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3947,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3947,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3947,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpSOF">
              <DAI name="general" sAddr="006-O-3955,140,13"/>
              <DAI name="q" sAddr="006-O-3955,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3955,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="StrSOF">
              <DAI name="general" sAddr="006-O-3954,140,13"/>
              <DAI name="q" sAddr="006-O-3954,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3954,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_EF4RDIR" inst="1" lnClass="RDIR" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Dir">
              <DAI name="dirGeneral" sAddr="006-O-3956,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3956,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3956,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3951,140,13"/>
              <DAI name="q" sAddr="006-O-3951,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3951,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_GEN4PHAR" inst="1" lnClass="PHAR" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3953,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3953,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3953,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="1" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3939,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3939,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3939,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3940,140,13"/>
              <DAI name="q" sAddr="006-O-3940,140,100"/>
              <DAI name="t" sAddr="006-O-3940,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="2" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3941,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3941,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3941,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3942,140,13"/>
              <DAI name="q" sAddr="006-O-3942,140,100"/>
              <DAI name="t" sAddr="006-O-3942,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="3" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3943,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3943,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3943,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3944,140,13"/>
              <DAI name="q" sAddr="006-O-3944,140,100"/>
              <DAI name="t" sAddr="006-O-3944,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverCurrent4Step" lnType="ABBIED670_REV1_PH1PTOC" inst="4" lnClass="PTOC" prefix="EF4">
            <Private type="ABB UBX">TEF2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1252,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1252,152,100"/>
              <DAI name="t" sAddr="008-S-1252,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-4687,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-4687,152,100"/>
              <DAI name="t" sAddr="006-I-4687,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-3945,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-3945,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-3945,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-3946,140,13"/>
              <DAI name="q" sAddr="006-O-3946,140,100"/>
              <DAI name="t" sAddr="006-O-3946,140,32"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnType="ABBIED670_OC4LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-1187,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-1187,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-1187,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-1187,49,255"/>
                <DAI name="T" sAddr="006-I-1187,49,200"/>
                <DAI name="Test" sAddr="006-I-1187,49,1"/>
                <DAI name="Check" sAddr="006-I-1187,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <DOI name="IvdCrv">
              <DAI name="stVal" sAddr="006-O-1932,140,13"/>
              <DAI name="q" sAddr="006-O-1932,140,100"/>
              <DAI name="t" sAddr="006-O-1932,140,32"/>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_GEN4PHAR" inst="1" lnClass="PHAR" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1933,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-1933,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1933,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="1" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1936,140,13"/>
              <DAI name="phsA" sAddr="006-O-1908,140,13"/>
              <DAI name="phsB" sAddr="006-O-1909,140,13"/>
              <DAI name="phsC" sAddr="006-O-1910,140,13"/>
              <DAI name="q" sAddr="006-O-1936,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1936,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1937,140,13"/>
              <DAI name="phsA" sAddr="006-O-1911,140,13"/>
              <DAI name="phsB" sAddr="006-O-1912,140,13"/>
              <DAI name="phsC" sAddr="006-O-1913,140,13"/>
              <DAI name="q" sAddr="006-O-1937,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1937,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="2" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1938,140,13"/>
              <DAI name="phsA" sAddr="006-O-1914,140,13"/>
              <DAI name="phsB" sAddr="006-O-1915,140,13"/>
              <DAI name="phsC" sAddr="006-O-1916,140,13"/>
              <DAI name="q" sAddr="006-O-1938,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1938,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1939,140,13"/>
              <DAI name="phsA" sAddr="006-O-1917,140,13"/>
              <DAI name="phsB" sAddr="006-O-1918,140,13"/>
              <DAI name="phsC" sAddr="006-O-1919,140,13"/>
              <DAI name="q" sAddr="006-O-1939,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1939,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="3" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1940,140,13"/>
              <DAI name="phsA" sAddr="006-O-1920,140,13"/>
              <DAI name="phsB" sAddr="006-O-1921,140,13"/>
              <DAI name="phsC" sAddr="006-O-1922,140,13"/>
              <DAI name="q" sAddr="006-O-1940,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1940,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1941,140,13"/>
              <DAI name="phsA" sAddr="006-O-1923,140,13"/>
              <DAI name="phsB" sAddr="006-O-1924,140,13"/>
              <DAI name="phsC" sAddr="006-O-1925,140,13"/>
              <DAI name="q" sAddr="006-O-1941,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1941,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="4" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1942,140,13"/>
              <DAI name="phsA" sAddr="006-O-1926,140,13"/>
              <DAI name="phsB" sAddr="006-O-1927,140,13"/>
              <DAI name="phsC" sAddr="006-O-1928,140,13"/>
              <DAI name="q" sAddr="006-O-1942,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1942,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1943,140,13"/>
              <DAI name="phsA" sAddr="006-O-1929,140,13"/>
              <DAI name="phsB" sAddr="006-O-1930,140,13"/>
              <DAI name="phsC" sAddr="006-O-1931,140,13"/>
              <DAI name="q" sAddr="006-O-1943,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1943,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTRC" inst="1" lnClass="PTRC" prefix="OC4">
            <Private type="ABB UBX">TOC1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1066,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1066,152,100"/>
              <DAI name="t" sAddr="008-S-1066,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1186,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1186,152,100"/>
              <DAI name="t" sAddr="006-I-1186,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1935,140,13"/>
              <DAI name="phsA" sAddr="006-O-1903,140,13"/>
              <DAI name="phsB" sAddr="006-O-1905,140,13"/>
              <DAI name="phsC" sAddr="006-O-1907,140,13"/>
              <DAI name="q" sAddr="006-O-1935,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1935,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1934,140,13"/>
              <DAI name="phsA" sAddr="006-O-1902,140,13"/>
              <DAI name="dirPhsA" sAddr="006-O-1944,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsB" sAddr="006-O-1904,140,13"/>
              <DAI name="dirPhsB" sAddr="006-O-1945,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsC" sAddr="006-O-1906,140,13"/>
              <DAI name="dirPhsC" sAddr="006-O-1946,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-1934,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1934,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_2">
          <LN0 lnType="ABBIED670_OC4LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-1277,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-1277,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-1277,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-1277,49,255"/>
                <DAI name="T" sAddr="006-I-1277,49,200"/>
                <DAI name="Test" sAddr="006-I-1277,49,1"/>
                <DAI name="Check" sAddr="006-I-1277,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <DOI name="IvdCrv">
              <DAI name="stVal" sAddr="006-O-1983,140,13"/>
              <DAI name="q" sAddr="006-O-1983,140,100"/>
              <DAI name="t" sAddr="006-O-1983,140,32"/>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_GEN4PHAR" inst="1" lnClass="PHAR" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1984,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-1984,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1984,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="1" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1987,140,13"/>
              <DAI name="phsA" sAddr="006-O-1959,140,13"/>
              <DAI name="phsB" sAddr="006-O-1960,140,13"/>
              <DAI name="phsC" sAddr="006-O-1961,140,13"/>
              <DAI name="q" sAddr="006-O-1987,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1987,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1988,140,13"/>
              <DAI name="phsA" sAddr="006-O-1962,140,13"/>
              <DAI name="phsB" sAddr="006-O-1963,140,13"/>
              <DAI name="phsC" sAddr="006-O-1964,140,13"/>
              <DAI name="q" sAddr="006-O-1988,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1988,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="2" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1989,140,13"/>
              <DAI name="phsA" sAddr="006-O-1965,140,13"/>
              <DAI name="phsB" sAddr="006-O-1966,140,13"/>
              <DAI name="phsC" sAddr="006-O-1967,140,13"/>
              <DAI name="q" sAddr="006-O-1989,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1989,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1990,140,13"/>
              <DAI name="phsA" sAddr="006-O-1968,140,13"/>
              <DAI name="phsB" sAddr="006-O-1969,140,13"/>
              <DAI name="phsC" sAddr="006-O-1970,140,13"/>
              <DAI name="q" sAddr="006-O-1990,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1990,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="3" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1991,140,13"/>
              <DAI name="phsA" sAddr="006-O-1971,140,13"/>
              <DAI name="phsB" sAddr="006-O-1972,140,13"/>
              <DAI name="phsC" sAddr="006-O-1973,140,13"/>
              <DAI name="q" sAddr="006-O-1991,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1991,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1992,140,13"/>
              <DAI name="phsA" sAddr="006-O-1974,140,13"/>
              <DAI name="phsB" sAddr="006-O-1975,140,13"/>
              <DAI name="phsC" sAddr="006-O-1976,140,13"/>
              <DAI name="q" sAddr="006-O-1992,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1992,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTOC" inst="4" lnClass="PTOC" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1993,140,13"/>
              <DAI name="phsA" sAddr="006-O-1977,140,13"/>
              <DAI name="phsB" sAddr="006-O-1978,140,13"/>
              <DAI name="phsC" sAddr="006-O-1979,140,13"/>
              <DAI name="q" sAddr="006-O-1993,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1993,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1994,140,13"/>
              <DAI name="phsA" sAddr="006-O-1980,140,13"/>
              <DAI name="phsB" sAddr="006-O-1981,140,13"/>
              <DAI name="phsC" sAddr="006-O-1982,140,13"/>
              <DAI name="q" sAddr="006-O-1994,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1994,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PhaseOverCurrent4Step" lnType="ABBIED670_PH3PTRC" inst="1" lnClass="PTRC" prefix="OC4">
            <Private type="ABB UBX">TOC2-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1063,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1063,152,100"/>
              <DAI name="t" sAddr="008-S-1063,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1276,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1276,152,100"/>
              <DAI name="t" sAddr="006-I-1276,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1986,140,13"/>
              <DAI name="phsA" sAddr="006-O-1954,140,13"/>
              <DAI name="phsB" sAddr="006-O-1956,140,13"/>
              <DAI name="phsC" sAddr="006-O-1958,140,13"/>
              <DAI name="q" sAddr="006-O-1986,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1986,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1985,140,13"/>
              <DAI name="phsA" sAddr="006-O-1953,140,13"/>
              <DAI name="dirPhsA" sAddr="006-O-1995,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsB" sAddr="006-O-1955,140,13"/>
              <DAI name="dirPhsB" sAddr="006-O-1996,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsC" sAddr="006-O-1957,140,13"/>
              <DAI name="dirPhsC" sAddr="006-O-1997,33,30">
                <Val>unknown</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-1985,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1985,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OV2_1">
          <LN0 lnType="ABBIED670_GEN2LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TOV1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-1057,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-1057,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-1057,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-1057,49,255"/>
                <DAI name="T" sAddr="006-I-1057,49,200"/>
                <DAI name="Test" sAddr="006-I-1057,49,1"/>
                <DAI name="Check" sAddr="006-I-1057,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1060,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1060,152,100"/>
              <DAI name="t" sAddr="008-S-1060,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1056,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1056,152,100"/>
              <DAI name="t" sAddr="006-I-1056,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="OverVoltage2Step" lnType="ABBIED670_OV2PTOV" inst="1" lnClass="PTOV" prefix="OV2">
            <Private type="ABB UBX">TOV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1060,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1060,152,100"/>
              <DAI name="t" sAddr="008-S-1060,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1056,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1056,152,100"/>
              <DAI name="t" sAddr="006-I-1056,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1843,140,13"/>
              <DAI name="phsA" sAddr="006-O-1830,140,13"/>
              <DAI name="phsB" sAddr="006-O-1831,140,13"/>
              <DAI name="phsC" sAddr="006-O-1832,140,13"/>
              <DAI name="q" sAddr="006-O-1843,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1843,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1842,140,13"/>
              <DAI name="phsA" sAddr="006-O-1833,140,13"/>
              <DAI name="phsB" sAddr="006-O-1834,140,13"/>
              <DAI name="phsC" sAddr="006-O-1835,140,13"/>
              <DAI name="q" sAddr="006-O-1842,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1842,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="OverVoltage2Step" lnType="ABBIED670_OV2PTOV" inst="2" lnClass="PTOV" prefix="OV2">
            <Private type="ABB UBX">TOV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1060,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1060,152,100"/>
              <DAI name="t" sAddr="008-S-1060,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1056,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1056,152,100"/>
              <DAI name="t" sAddr="006-I-1056,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1846,140,13"/>
              <DAI name="phsA" sAddr="006-O-1836,140,13"/>
              <DAI name="phsB" sAddr="006-O-1837,140,13"/>
              <DAI name="phsC" sAddr="006-O-1838,140,13"/>
              <DAI name="q" sAddr="006-O-1846,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1846,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1847,140,13"/>
              <DAI name="phsA" sAddr="006-O-1839,140,13"/>
              <DAI name="phsB" sAddr="006-O-1840,140,13"/>
              <DAI name="phsC" sAddr="006-O-1841,140,13"/>
              <DAI name="q" sAddr="006-O-1847,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1847,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="OverVoltage2Step" lnType="ABBIED670_PH3PTRC" inst="1" lnClass="PTRC" prefix="OV2">
            <Private type="ABB UBX">TOV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1060,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1060,152,100"/>
              <DAI name="t" sAddr="008-S-1060,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-1056,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-1056,152,100"/>
              <DAI name="t" sAddr="006-I-1056,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-1844,140,13"/>
              <DAI name="q" sAddr="006-O-1844,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1844,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-1845,140,13"/>
              <DAI name="q" sAddr="006-O-1845,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-1845,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ROV2_1">
          <LN0 lnType="ABBIED670_GEN2LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TRV1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-7334,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-7334,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-7334,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-7334,49,255"/>
                <DAI name="T" sAddr="006-I-7334,49,200"/>
                <DAI name="Test" sAddr="006-I-7334,49,1"/>
                <DAI name="Check" sAddr="006-I-7334,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1384,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1384,152,100"/>
              <DAI name="t" sAddr="008-S-1384,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-7333,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-7333,152,100"/>
              <DAI name="t" sAddr="006-I-7333,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverVoltage2Step" lnType="ABBIED670_PH1PTRC" inst="1" lnClass="PTRC" prefix="ROV2">
            <Private type="ABB UBX">TRV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1384,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1384,152,100"/>
              <DAI name="t" sAddr="008-S-1384,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-7333,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-7333,152,100"/>
              <DAI name="t" sAddr="006-I-7333,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5549,140,13"/>
              <DAI name="q" sAddr="006-O-5549,140,100"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5550,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-5550,140,100">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ResidualOverVoltage2Step" lnType="ABBIED670_ROV2PTOV" inst="1" lnClass="PTOV" prefix="ROV2">
            <Private type="ABB UBX">TRV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1384,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1384,152,100"/>
              <DAI name="t" sAddr="008-S-1384,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-7333,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-7333,152,100"/>
              <DAI name="t" sAddr="006-I-7333,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5545,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-5545,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5545,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5546,140,13"/>
              <DAI name="q" sAddr="006-O-5546,140,100"/>
              <DAI name="t" sAddr="006-O-5546,140,32"/>
            </DOI>
          </LN>
          <LN desc="ResidualOverVoltage2Step" lnType="ABBIED670_ROV2PTOV" inst="2" lnClass="PTOV" prefix="ROV2">
            <Private type="ABB UBX">TRV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1384,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1384,152,100"/>
              <DAI name="t" sAddr="008-S-1384,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-7333,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-7333,152,100"/>
              <DAI name="t" sAddr="006-I-7333,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5547,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="006-O-5547,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5547,140,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5548,140,13"/>
              <DAI name="q" sAddr="006-O-5548,140,100"/>
              <DAI name="t" sAddr="006-O-5548,140,32"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SES_1">
          <LN0 lnType="ABBIED670_RSY1LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">SYN1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="005-I-6083,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="005-I-6083,49,23"/>
                  <DAI name="orIdent" sAddr="005-I-6083,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="005-I-6083,49,255"/>
                <DAI name="T" sAddr="005-I-6083,49,200"/>
                <DAI name="Test" sAddr="005-I-6083,49,1"/>
                <DAI name="Check" sAddr="005-I-6083,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-0941,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0941,152,100"/>
              <DAI name="t" sAddr="008-S-0941,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="005-I-6082,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="005-I-6082,152,100"/>
              <DAI name="t" sAddr="005-I-6082,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
            <DOI name="Bus1Sel">
              <DAI name="stVal" sAddr="005-O-7230,140,13"/>
              <DAI name="q" sAddr="005-O-7230,140,100"/>
              <DAI name="t" sAddr="005-O-7230,140,32"/>
            </DOI>
            <DOI name="Bus2Sel">
              <DAI name="stVal" sAddr="005-O-7231,140,13"/>
              <DAI name="q" sAddr="005-O-7231,140,100"/>
              <DAI name="t" sAddr="005-O-7231,140,32"/>
            </DOI>
            <DOI name="Lin1Sel">
              <DAI name="stVal" sAddr="005-O-7232,140,13"/>
              <DAI name="q" sAddr="005-O-7232,140,100"/>
              <DAI name="t" sAddr="005-O-7232,140,32"/>
            </DOI>
            <DOI name="Lin2Sel">
              <DAI name="stVal" sAddr="005-O-7233,140,13"/>
              <DAI name="q" sAddr="005-O-7233,140,100"/>
              <DAI name="t" sAddr="005-O-7233,140,32"/>
            </DOI>
            <DOI name="SelFuFail">
              <DAI name="stVal" sAddr="005-O-7234,140,13"/>
              <DAI name="q" sAddr="005-O-7234,140,100"/>
              <DAI name="t" sAddr="005-O-7234,140,32"/>
            </DOI>
            <DOI name="TestEnOK">
              <DAI name="stVal" sAddr="005-O-7237,140,13"/>
              <DAI name="q" sAddr="005-O-7237,140,100"/>
              <DAI name="t" sAddr="005-O-7237,140,32"/>
            </DOI>
            <DOI name="VHiAlm">
              <DAI name="stVal" sAddr="005-O-7251,140,13"/>
              <DAI name="q" sAddr="005-O-7251,140,100"/>
              <DAI name="t" sAddr="005-O-7251,140,32"/>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Synchronizing" lnType="ABBIED670_AUT1RSYN" inst="1" lnClass="RSYN" prefix="SES">
            <Private type="ABB UBX">SYN1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-0941,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0941,152,100"/>
              <DAI name="t" sAddr="008-S-0941,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="005-I-6082,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="005-I-6082,152,100"/>
              <DAI name="t" sAddr="005-I-6082,152,200"/>
            </DOI>
            <DOI name="Rel">
              <DAI name="stVal" sAddr="005-O-7275,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7275,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7275,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VInd">
              <DAI name="stVal" sAddr="005-O-7240,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7240,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7240,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AngInd">
              <DAI name="stVal" sAddr="005-O-7244,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7244,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7244,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd">
              <DAI name="stVal" sAddr="005-O-7242,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7242,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7242,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI name="f" sAddr="005-O-7245,148,27"/>
              </SDI>
              <DAI name="q" sAddr="005-O-7245,148,100"/>
              <DAI name="t" sAddr="005-O-7245,148,32"/>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI name="f" sAddr="005-O-7248,148,27"/>
              </SDI>
              <DAI name="q" sAddr="005-O-7248,148,100"/>
              <DAI name="t" sAddr="005-O-7248,148,32"/>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI name="f" sAddr="005-O-7249,148,27"/>
              </SDI>
              <DAI name="q" sAddr="005-O-7249,148,100"/>
              <DAI name="t" sAddr="005-O-7249,148,32"/>
            </DOI>
            <DOI name="EnOK">
              <DAI name="stVal" sAddr="005-O-7235,140,13"/>
              <DAI name="q" sAddr="005-O-7235,140,100"/>
              <DAI name="t" sAddr="005-O-7235,140,32"/>
            </DOI>
            <DOI name="TestSCOK">
              <DAI name="stVal" sAddr="005-O-7263,140,13"/>
              <DAI name="q" sAddr="005-O-7263,140,100"/>
              <DAI name="t" sAddr="005-O-7263,140,32"/>
            </DOI>
          </LN>
          <LN desc="Synchronizing" lnType="ABBIED670_MAN1RSYN" inst="2" lnClass="RSYN" prefix="SES">
            <Private type="ABB UBX">SYN1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-0941,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0941,152,100"/>
              <DAI name="t" sAddr="008-S-0941,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="005-I-6082,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="005-I-6082,152,100"/>
              <DAI name="t" sAddr="005-I-6082,152,200"/>
            </DOI>
            <DOI name="Rel">
              <DAI name="stVal" sAddr="005-O-7276,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7276,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7276,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VInd">
              <DAI name="stVal" sAddr="005-O-7240,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7240,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7240,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AngInd">
              <DAI name="stVal" sAddr="005-O-7243,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7243,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7243,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd">
              <DAI name="stVal" sAddr="005-O-7241,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7241,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7241,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="EnOK">
              <DAI name="stVal" sAddr="005-O-7236,140,13"/>
              <DAI name="q" sAddr="005-O-7236,140,100"/>
              <DAI name="t" sAddr="005-O-7236,140,32"/>
            </DOI>
            <DOI name="TestSCOK">
              <DAI name="stVal" sAddr="005-O-7239,140,13"/>
              <DAI name="q" sAddr="005-O-7239,140,100"/>
              <DAI name="t" sAddr="005-O-7239,140,32"/>
            </DOI>
          </LN>
          <LN desc="Synchronizing" lnType="ABBIED670_SYNRSYN" inst="3" lnClass="RSYN" prefix="SES">
            <Private type="ABB UBX">SYN1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-0941,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-0941,152,100"/>
              <DAI name="t" sAddr="008-S-0941,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="005-I-6082,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="005-I-6082,152,100"/>
              <DAI name="t" sAddr="005-I-6082,152,200"/>
            </DOI>
            <DOI name="SynPrg">
              <DAI name="stVal" sAddr="005-O-7264,140,13">
                <Val>0</Val>
              </DAI>
              <DAI name="q" sAddr="005-O-7264,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="005-O-7264,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="FailSyn">
              <DAI name="stVal" sAddr="005-O-7266,140,13"/>
              <DAI name="q" sAddr="005-O-7266,140,100"/>
              <DAI name="t" sAddr="005-O-7266,140,32"/>
            </DOI>
            <DOI name="TestSynOK">
              <DAI name="stVal" sAddr="005-O-7267,140,13"/>
              <DAI name="q" sAddr="005-O-7267,140,100"/>
              <DAI name="t" sAddr="005-O-7267,140,32"/>
            </DOI>
            <DOI name="VHiAlmSyn">
              <DAI name="stVal" sAddr="005-O-7268,140,13"/>
              <DAI name="q" sAddr="005-O-7268,140,100"/>
              <DAI name="t" sAddr="005-O-7268,140,32"/>
            </DOI>
            <DOI name="VIndSyn">
              <DAI name="stVal" sAddr="005-O-7269,140,13"/>
              <DAI name="q" sAddr="005-O-7269,140,100"/>
              <DAI name="t" sAddr="005-O-7269,140,32"/>
            </DOI>
            <DOI name="HzIndSyn">
              <DAI name="stVal" sAddr="005-O-7270,140,13"/>
              <DAI name="q" sAddr="005-O-7270,140,100"/>
              <DAI name="t" sAddr="005-O-7270,140,32"/>
            </DOI>
            <DOI name="HzInBndSyn">
              <DAI name="stVal" sAddr="005-O-7271,140,13"/>
              <DAI name="q" sAddr="005-O-7271,140,100"/>
              <DAI name="t" sAddr="005-O-7271,140,32"/>
            </DOI>
            <DOI name="HzRCIndSyn">
              <DAI name="stVal" sAddr="005-O-7272,140,13"/>
              <DAI name="q" sAddr="005-O-7272,140,100"/>
              <DAI name="t" sAddr="005-O-7272,140,32"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="005-O-7265,140,13"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="UV2_1">
          <LN0 lnType="ABBIED670_GEN2LLN0" inst="" lnClass="LLN0">
            <Private type="ABB UBX">TUV1-</Private>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="006-I-6522,49,21"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="006-I-6522,49,23"/>
                  <DAI name="orIdent" sAddr="006-I-6522,49,24"/>
                </SDI>
                <DAI name="ctlNum" sAddr="006-I-6522,49,255"/>
                <DAI name="T" sAddr="006-I-6522,49,200"/>
                <DAI name="Test" sAddr="006-I-6522,49,1"/>
                <DAI name="Check" sAddr="006-I-6522,49,16"/>
              </SDI>
              <DAI name="stVal" sAddr="008-S-1351,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1351,152,100"/>
              <DAI name="t" sAddr="008-S-1351,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6521,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6521,152,100"/>
              <DAI name="t" sAddr="006-I-6521,152,200"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO">
                <Val>2008-10-10 15:28:21</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="ProductionInformation" lnType="ABBIED670_LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="swRev" sAddr="007-I-1096,-1,-1"/>
              <DAI name="serNum" sAddr="007-I-1092,-1,-1"/>
              <DAI name="model" sAddr="007-I-1095,-1,-1" valKind="RO">
                <Val>IED 670</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="UnderVoltage2Step" lnType="ABBIED670_PH3PTRC" inst="1" lnClass="PTRC" prefix="UV2">
            <Private type="ABB UBX">TUV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1351,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1351,152,100"/>
              <DAI name="t" sAddr="008-S-1351,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6521,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6521,152,100"/>
              <DAI name="t" sAddr="006-I-6521,152,200"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5250,140,13"/>
              <DAI name="q" sAddr="006-O-5250,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5250,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5251,140,13"/>
              <DAI name="q" sAddr="006-O-5251,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5251,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="UnderVoltage2Step" lnType="ABBIED670_UV2PTUV" inst="1" lnClass="PTUV" prefix="UV2">
            <Private type="ABB UBX">TUV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1351,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1351,152,100"/>
              <DAI name="t" sAddr="008-S-1351,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6521,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6521,152,100"/>
              <DAI name="t" sAddr="006-I-6521,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5249,140,13"/>
              <DAI name="phsA" sAddr="006-O-5236,140,13"/>
              <DAI name="phsB" sAddr="006-O-5237,140,13"/>
              <DAI name="phsC" sAddr="006-O-5238,140,13"/>
              <DAI name="q" sAddr="006-O-5249,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5249,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5248,140,13"/>
              <DAI name="phsA" sAddr="006-O-5239,140,13"/>
              <DAI name="phsB" sAddr="006-O-5240,140,13"/>
              <DAI name="phsC" sAddr="006-O-5241,140,13"/>
              <DAI name="q" sAddr="006-O-5248,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5248,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="UnderVoltage2Step" lnType="ABBIED670_UV2PTUV" inst="2" lnClass="PTUV" prefix="UV2">
            <Private type="ABB UBX">TUV1-</Private>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="008-S-1351,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="008-S-1351,152,100"/>
              <DAI name="t" sAddr="008-S-1351,152,200">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="006-I-6521,152,29">
                <Val>on</Val>
              </DAI>
              <DAI name="q" sAddr="006-I-6521,152,100"/>
              <DAI name="t" sAddr="006-I-6521,152,200"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="006-O-5252,140,13"/>
              <DAI name="phsA" sAddr="006-O-5242,140,13"/>
              <DAI name="phsB" sAddr="006-O-5243,140,13"/>
              <DAI name="phsC" sAddr="006-O-5244,140,13"/>
              <DAI name="q" sAddr="006-O-5252,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5252,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="006-O-5253,140,13"/>
              <DAI name="phsA" sAddr="006-O-5245,140,13"/>
              <DAI name="phsB" sAddr="006-O-5246,140,13"/>
              <DAI name="phsC" sAddr="006-O-5247,140,13"/>
              <DAI name="q" sAddr="006-O-5253,140,100">
                <Val>0</Val>
              </DAI>
              <DAI name="t" sAddr="006-O-5253,140,32">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED670_LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TR1ATCC" lnClass="ATCC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Loc" type="ABB_aSPS"/>
      <DO name="TapChg" type="ABB_aBSC"/>
      <DO name="ParOp" type="ABB_bDPC"/>
      <DO name="LTCBlk" type="ABB_aSPC"/>
      <DO name="CtlV" type="ABB_bMV"/>
      <DO name="LodA" type="ABB_bMV"/>
      <DO name="HiTapPos" type="ABB_bINS"/>
      <DO name="LoTapPos" type="ABB_bINS"/>
      <DO name="VCTRStatus" type="ABB_v2INS"/>
      <DO name="LodARe" type="ABB_v4MV"/>
      <DO name="LodAIm" type="ABB_v3MV"/>
      <DO name="AutoCtl" type="ABB_v1SPC"/>
      <DO name="SetV" type="ABB_v6MV"/>
      <DO name="AutoRedV" type="ABB_v2MV"/>
      <DO name="PosRel" type="ABB_v7MV"/>
      <DO name="BusV" type="ABB_v5MV"/>
      <DO name="AverA" type="ABB_v2MV"/>
      <DO name="BlkV" type="ABB_v1SPS"/>
      <DO name="BndCtrSet" type="ABB_v2MV"/>
      <DO name="BndCtrSng" type="ABB_v2MV"/>
      <DO name="DayHuntAlm" type="ABB_v1SPS"/>
      <DO name="ExLowerBlk" type="ABB_v1SPS"/>
      <DO name="ExRaiseBlk" type="ABB_v1SPS"/>
      <DO name="ForceMast" type="ABB_v1SPC"/>
      <DO name="HiABlk" type="ABB_v1SPS"/>
      <DO name="HiV" type="ABB_v1SPS"/>
      <DO name="HiVArFwd" type="ABB_v1SPS"/>
      <DO name="HiVArRv" type="ABB_v1SPS"/>
      <DO name="HiWFwd" type="ABB_v1SPS"/>
      <DO name="HiWRv" type="ABB_v1SPS"/>
      <DO name="HrHuntAlm" type="ABB_v1SPS"/>
      <DO name="HuntAlm" type="ABB_v1SPS"/>
      <DO name="LodV" type="ABB_v2MV"/>
      <DO name="LoV" type="ABB_v1SPS"/>
      <DO name="LVA1On" type="ABB_v1SPC"/>
      <DO name="LVA1V" type="ABB_v2MV"/>
      <DO name="LVA2On" type="ABB_v1SPC"/>
      <DO name="LVA2V" type="ABB_v2MV"/>
      <DO name="LVA3On" type="ABB_v1SPC"/>
      <DO name="LVA3V" type="ABB_v2MV"/>
      <DO name="LVA4On" type="ABB_v1SPC"/>
      <DO name="LVA4V" type="ABB_v2MV"/>
      <DO name="LVAReset" type="ABB_v1SPC"/>
      <DO name="RvActBlk" type="ABB_v1SPS"/>
      <DO name="TotVAr" type="ABB_v2MV"/>
      <DO name="TotW" type="ABB_v2MV"/>
      <DO name="X2" type="ABB_v8MV"/>
      <DO name="TotBlock" type="ABB_v1SPS"/>
      <DO name="AutoBlock" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TR8ATCC" lnClass="ATCC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Loc" type="ABB_aSPS"/>
      <DO name="TapChg" type="ABB_aBSC"/>
      <DO name="ParOp" type="ABB_bDPC"/>
      <DO name="LTCBlk" type="ABB_aSPC"/>
      <DO name="CtlV" type="ABB_bMV"/>
      <DO name="LodA" type="ABB_bMV"/>
      <DO name="CircA" type="ABB_bMV"/>
      <DO name="HiTapPos" type="ABB_bINS"/>
      <DO name="LoTapPos" type="ABB_bINS"/>
      <DO name="VCTRStatus" type="ABB_v2INS"/>
      <DO name="Adapt" type="ABB_v1SPS"/>
      <DO name="LodARe" type="ABB_v4MV"/>
      <DO name="LodAIm" type="ABB_v3MV"/>
      <DO name="AutoCtl" type="ABB_v1SPC"/>
      <DO name="SetV" type="ABB_v6MV"/>
      <DO name="AutoRedV" type="ABB_v2MV"/>
      <DO name="PosRel" type="ABB_v7MV"/>
      <DO name="AutoSlave" type="ABB_v1SPS"/>
      <DO name="BusV" type="ABB_v5MV"/>
      <DO name="AvBusV" type="ABB_v2MV"/>
      <DO name="AverA" type="ABB_v2MV"/>
      <DO name="BlkV" type="ABB_v1SPS"/>
      <DO name="BndCtrAct" type="ABB_v2MV"/>
      <DO name="BndCtrPar" type="ABB_v2MV"/>
      <DO name="BndCtrSet" type="ABB_v2MV"/>
      <DO name="BndCtrSng" type="ABB_v2MV"/>
      <DO name="CCAV" type="ABB_v2MV"/>
      <DO name="CircABlk" type="ABB_v1SPS"/>
      <DO name="CircALim" type="ABB_v2MV"/>
      <DO name="CircV" type="ABB_v2MV"/>
      <DO name="CommFlt" type="ABB_v1SPS"/>
      <DO name="DayHuntAlm" type="ABB_v1SPS"/>
      <DO name="ExLowerBlk" type="ABB_v1SPS"/>
      <DO name="ExRaiseBlk" type="ABB_v1SPS"/>
      <DO name="ForceMast" type="ABB_v1SPC"/>
      <DO name="HiABlk" type="ABB_v1SPS"/>
      <DO name="HiV" type="ABB_v1SPS"/>
      <DO name="HiVArFwd" type="ABB_v1SPS"/>
      <DO name="HiVArRv" type="ABB_v1SPS"/>
      <DO name="HiWFwd" type="ABB_v1SPS"/>
      <DO name="HiWRv" type="ABB_v1SPS"/>
      <DO name="Homing" type="ABB_v1SPS"/>
      <DO name="HrHuntAlm" type="ABB_v1SPS"/>
      <DO name="HuntAlm" type="ABB_v1SPS"/>
      <DO name="LodV" type="ABB_v2MV"/>
      <DO name="LoV" type="ABB_v1SPS"/>
      <DO name="LTCId" type="ABB_v1INS"/>
      <DO name="LVA1On" type="ABB_v1SPC"/>
      <DO name="LVA1V" type="ABB_v2MV"/>
      <DO name="LVA2On" type="ABB_v1SPC"/>
      <DO name="LVA2V" type="ABB_v2MV"/>
      <DO name="LVA3On" type="ABB_v1SPC"/>
      <DO name="LVA3V" type="ABB_v2MV"/>
      <DO name="LVA4On" type="ABB_v1SPC"/>
      <DO name="LVA4V" type="ABB_v2MV"/>
      <DO name="LVAReset" type="ABB_v1SPC"/>
      <DO name="MSMode" type="ABB_v1SPS"/>
      <DO name="ParOpr" type="ABB_v3SPC"/>
      <DO name="Q1Conn" type="ABB_v1SPS"/>
      <DO name="Q1VAr" type="ABB_v2MV"/>
      <DO name="Q2Conn" type="ABB_v1SPS"/>
      <DO name="Q2VAr" type="ABB_v2MV"/>
      <DO name="Q3Conn" type="ABB_v1SPS"/>
      <DO name="Q3VAr" type="ABB_v2MV"/>
      <DO name="RvActBlk" type="ABB_v1SPS"/>
      <DO name="SimTap" type="ABB_v1SPS"/>
      <DO name="T1Master" type="ABB_v1SPS"/>
      <DO name="T1ParGr" type="ABB_v1SPS"/>
      <DO name="T2Master" type="ABB_v1SPS"/>
      <DO name="T2ParGr" type="ABB_v1SPS"/>
      <DO name="T3Master" type="ABB_v1SPS"/>
      <DO name="T3ParGr" type="ABB_v1SPS"/>
      <DO name="T4Master" type="ABB_v1SPS"/>
      <DO name="T4ParGr" type="ABB_v1SPS"/>
      <DO name="T5Master" type="ABB_v1SPS"/>
      <DO name="T5ParGr" type="ABB_v1SPS"/>
      <DO name="T6Master" type="ABB_v1SPS"/>
      <DO name="T6ParGr" type="ABB_v1SPS"/>
      <DO name="T7Master" type="ABB_v1SPS"/>
      <DO name="T7ParGr" type="ABB_v1SPS"/>
      <DO name="T8Master" type="ABB_v1SPS"/>
      <DO name="T8ParGr" type="ABB_v1SPS"/>
      <DO name="TotVAr" type="ABB_v2MV"/>
      <DO name="TotW" type="ABB_v2MV"/>
      <DO name="VDif" type="ABB_v1SPS"/>
      <DO name="X2" type="ABB_v8MV"/>
      <DO name="Disc" type="ABB_v1SPS"/>
      <DO name="TotBlock" type="ABB_v1SPS"/>
      <DO name="AutoBlock" type="ABB_v1SPS"/>
      <DO name="DiffPosMF" type="ABB_v1SPS"/>
      <DO name="MFFlt" type="ABB_v1SPS"/>
      <DO name="ParSet" type="ABB_v1INS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_QCBAY" lnClass="CBAY">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_bLPL"/>
      <DO name="LocSwPos" type="ABB_v1INS"/>
      <DO name="SrcOpPrm" type="ABB_v1INS"/>
      <DO name="BlkCmd" type="ABB_v1SPC"/>
      <DO name="BlkMeas" type="ABB_v1SPC"/>
      <DO name="BlkUpd" type="ABB_v1SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SCILO" lnClass="CILO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="EnaOpn" type="ABB_aSPS"/>
      <DO name="EnaCls" type="ABB_aSPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_QCRSV" lnClass="CRSV">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_bLPL"/>
      <DO name="AckRsvBay" type="ABB_v1SPS"/>
      <DO name="PrmOp1" type="ABB_v1SPS"/>
      <DO name="PrmOp2" type="ABB_v1SPS"/>
      <DO name="PrmOp3" type="ABB_v1SPS"/>
      <DO name="PrmOp4" type="ABB_v1SPS"/>
      <DO name="PrmOp5" type="ABB_v1SPS"/>
      <DO name="PrmOp6" type="ABB_v1SPS"/>
      <DO name="PrmOp7" type="ABB_v1SPS"/>
      <DO name="PrmOp8" type="ABB_v1SPS"/>
      <DO name="RqRsvBay" type="ABB_v1SPS"/>
      <DO name="Rsv" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SCSWI" lnClass="CSWI">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Pos" type="ABB_aDPC"/>
      <DO name="BlkCmd" type="ABB_v1SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZSMGAPC" lnClass="GAPC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="StopCarTx" type="ABB_v1SPS"/>
      <DO name="BLkTDmnImp" type="ABB_v1SPS"/>
      <DO name="CarTcBlk" type="ABB_v1SPS"/>
      <DO name="FLtIncp" type="ABB_v1SPS"/>
      <DO name="IndHiSIR" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_B16IGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="IntIn" type="ABB_bINS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CNTGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="RsCnt" type="ABB_v1SPC"/>
      <DO name="Cnt1" type="ABB_v1BCR"/>
      <DO name="Cnt2" type="ABB_v1BCR"/>
      <DO name="Cnt3" type="ABB_v1BCR"/>
      <DO name="Cnt4" type="ABB_v1BCR"/>
      <DO name="Cnt5" type="ABB_v1BCR"/>
      <DO name="Cnt6" type="ABB_v1BCR"/>
    </LNodeType>
    <LNodeType id="ABBIED670_DPGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="DPCSO" type="ABB_bDPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_IB16GGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="ISCSO" type="ABB_bINC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_MVGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="AnIn" type="ABB_aMV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_PCGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="AnIn" type="ABB_bMV"/>
      <DO name="TotVal" type="ABB_v1BCR"/>
      <DO name="ValUpd" type="ABB_v1SPS"/>
      <DO name="IcpCyc" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_SLGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="IntIn" type="ABB_bINS"/>
      <DO name="SwPosC1" type="ABB_v1ISC"/>
      <DO name="SPCCO" type="ABB_v2SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SP16GGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Ind" type="ABB_cSPS"/>
      <DO name="GrInd" type="ABB_v1SPS"/>
      <DO name="Ind2" type="ABB_v1SPS"/>
      <DO name="Ind3" type="ABB_v1SPS"/>
      <DO name="Ind4" type="ABB_v1SPS"/>
      <DO name="Ind5" type="ABB_v1SPS"/>
      <DO name="Ind6" type="ABB_v1SPS"/>
      <DO name="Ind7" type="ABB_v1SPS"/>
      <DO name="Ind8" type="ABB_v1SPS"/>
      <DO name="Ind9" type="ABB_v1SPS"/>
      <DO name="Ind10" type="ABB_v1SPS"/>
      <DO name="Ind11" type="ABB_v1SPS"/>
      <DO name="Ind12" type="ABB_v1SPS"/>
      <DO name="Ind13" type="ABB_v1SPS"/>
      <DO name="Ind14" type="ABB_v1SPS"/>
      <DO name="Ind15" type="ABB_v1SPS"/>
      <DO name="Ind16" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SPC8GGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="SPCSO1" type="ABB_v2SPC"/>
      <DO name="SPCSO2" type="ABB_v2SPC"/>
      <DO name="SPCSO3" type="ABB_v2SPC"/>
      <DO name="SPCSO4" type="ABB_v2SPC"/>
      <DO name="SPCSO5" type="ABB_v2SPC"/>
      <DO name="SPCSO6" type="ABB_v2SPC"/>
      <DO name="SPCSO7" type="ABB_v2SPC"/>
      <DO name="SPCSO8" type="ABB_v2SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SPGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Ind" type="ABB_cSPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TMAGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Out1" type="ABB_v1SPS"/>
      <DO name="Out2" type="ABB_v1SPS"/>
      <DO name="Out3" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_VSGGIO" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="DPCSO" type="ABB_dDPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
      <DO name="IvdCrv" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GEN2LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
      <DO name="IvdCrv" type="ABB_v1SPS"/>
      <DO name="UnVBehMem" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_OC4LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
      <DO name="IvdCrv" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_RSY1LLN0" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_ln0LPL"/>
      <DO name="Bus1Sel" type="ABB_v1SPS"/>
      <DO name="Bus2Sel" type="ABB_v1SPS"/>
      <DO name="Lin1Sel" type="ABB_v1SPS"/>
      <DO name="Lin2Sel" type="ABB_v1SPS"/>
      <DO name="SelFuFail" type="ABB_v1SPS"/>
      <DO name="TestEnOK" type="ABB_v1SPS"/>
      <DO name="VHiAlm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="ABB_aDPL"/>
      <DO name="PhyHealth" type="ABB_cINS"/>
      <DO name="Proxy" type="ABB_bSPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ETPMMTR" lnClass="MMTR">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_aINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="SupRs" type="ABB_v1SPC"/>
      <DO name="MaxDmdRs" type="ABB_v1SPC"/>
      <DO name="StrAcc" type="ABB_v1SPS"/>
      <DO name="WhFwdAlm" type="ABB_v1SPS"/>
      <DO name="WhRvAlm" type="ABB_v1SPS"/>
      <DO name="VArhFwdAlm" type="ABB_v1SPS"/>
      <DO name="VArhRvAlm" type="ABB_v1SPS"/>
      <DO name="VArsAccFwd" type="ABB_v2MV"/>
      <DO name="VArsAccRev" type="ABB_v2MV"/>
      <DO name="WsAccFwd" type="ABB_v2MV"/>
      <DO name="WsAccRev" type="ABB_v2MV"/>
      <DO name="MaxVArFwdD" type="ABB_v2MV"/>
      <DO name="MaxVArRvDm" type="ABB_v2MV"/>
      <DO name="MaxWFwdDmd" type="ABB_v2MV"/>
      <DO name="MaxWRvDmd" type="ABB_v2MV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2MMXN" lnClass="MMXN">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Amp" type="ABB_bMV"/>
      <DO name="Vol" type="ABB_bMV"/>
      <DO name="AmpPwrFact" type="ABB_v2MV"/>
      <DO name="Ang" type="ABB_v2MV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="A" type="ABB_aWYE"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CVMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="TotW" type="ABB_aMV"/>
      <DO name="TotVAr" type="ABB_aMV"/>
      <DO name="TotVA" type="ABB_aMV"/>
      <DO name="TotPF" type="ABB_aMV"/>
      <DO name="Hz" type="ABB_aMV"/>
      <DO name="Amp" type="ABB_v1MV"/>
      <DO name="Vol" type="ABB_v1MV"/>
      <DO name="ALd" type="ABB_v1SPS"/>
      <DO name="ALg" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_VMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="PPV" type="ABB_aDEL"/>
    </LNodeType>
    <LNodeType id="ABBIED670_VNMMXU" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="PhV" type="ABB_aWYE"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_CMSQI" lnClass="MSQI">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="SeqA" type="ABB_aSEQ"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_VMSQI" lnClass="MSQI">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="SeqV" type="ABB_aSEQ"/>
    </LNodeType>
    <LNodeType id="ABBIED670_HZRPDIF" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Alm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REFPDIF" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Blk2H" type="ABB_v1SPS"/>
      <DO name="ItrFlt" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_T2WPDIF" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Blk2HPhA" type="ABB_v1SPS"/>
      <DO name="Blk2HPhB" type="ABB_v1SPS"/>
      <DO name="Blk2HPhC" type="ABB_v1SPS"/>
      <DO name="Blk5HPhA" type="ABB_v1SPS"/>
      <DO name="Blk5HPhB" type="ABB_v1SPS"/>
      <DO name="Blk5HPhC" type="ABB_v1SPS"/>
      <DO name="BlkWavPhA" type="ABB_v1SPS"/>
      <DO name="BlkWavPhB" type="ABB_v1SPS"/>
      <DO name="BlkWavPhC" type="ABB_v1SPS"/>
      <DO name="OpRst" type="ABB_v1SPS"/>
      <DO name="OpNSSen" type="ABB_v1SPS"/>
      <DO name="OpNSUnRst" type="ABB_v1SPS"/>
      <DO name="OpUnRst" type="ABB_v1SPS"/>
      <DO name="Blk2H" type="ABB_v1SPS"/>
      <DO name="Blk5H" type="ABB_v1SPS"/>
      <DO name="BlkWav" type="ABB_v1SPS"/>
      <DO name="ExFlt" type="ABB_v1SPS"/>
      <DO name="ItrFlt" type="ABB_v1SPS"/>
      <DO name="OpnCT" type="ABB_v1SPS"/>
      <DO name="OpnCTVal" type="ABB_v1INS"/>
      <DO name="OpnCTIn" type="ABB_v1INS"/>
      <DO name="OpnCTPh" type="ABB_v1INS"/>
      <DO name="OpnCTAlm" type="ABB_v1SPS"/>
      <DO name="DifAlm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_T3WPDIF" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Blk2HPhA" type="ABB_v1SPS"/>
      <DO name="Blk2HPhB" type="ABB_v1SPS"/>
      <DO name="Blk2HPhC" type="ABB_v1SPS"/>
      <DO name="Blk5HPhA" type="ABB_v1SPS"/>
      <DO name="Blk5HPhB" type="ABB_v1SPS"/>
      <DO name="Blk5HPhC" type="ABB_v1SPS"/>
      <DO name="BlkWavPhA" type="ABB_v1SPS"/>
      <DO name="BlkWavPhB" type="ABB_v1SPS"/>
      <DO name="BlkWavPhC" type="ABB_v1SPS"/>
      <DO name="OpRst" type="ABB_v1SPS"/>
      <DO name="OpNSSen" type="ABB_v1SPS"/>
      <DO name="OpNSUnRst" type="ABB_v1SPS"/>
      <DO name="OpUnRst" type="ABB_v1SPS"/>
      <DO name="Blk2H" type="ABB_v1SPS"/>
      <DO name="Blk5H" type="ABB_v1SPS"/>
      <DO name="BlkWav" type="ABB_v1SPS"/>
      <DO name="ExFlt" type="ABB_v1SPS"/>
      <DO name="ItrFlt" type="ABB_v1SPS"/>
      <DO name="OpnCT" type="ABB_v1SPS"/>
      <DO name="OpnCTVal" type="ABB_v1INS"/>
      <DO name="OpnCTIn" type="ABB_v1INS"/>
      <DO name="OpnCTPh" type="ABB_v1INS"/>
      <DO name="OpnCTAlm" type="ABB_v1SPS"/>
      <DO name="DifAlm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_FDPSPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="StrFwdPhA" type="ABB_v1SPS"/>
      <DO name="StrFwdPhB" type="ABB_v1SPS"/>
      <DO name="StrFwdPhC" type="ABB_v1SPS"/>
      <DO name="StrFwdGnd" type="ABB_v1SPS"/>
      <DO name="StrRvPhA" type="ABB_v1SPS"/>
      <DO name="StrRvPhB" type="ABB_v1SPS"/>
      <DO name="StrRvPhC" type="ABB_v1SPS"/>
      <DO name="StrRvGnd" type="ABB_v1SPS"/>
      <DO name="StrNDPhA" type="ABB_v1SPS"/>
      <DO name="StrNDPhB" type="ABB_v1SPS"/>
      <DO name="StrNDPhC" type="ABB_v1SPS"/>
      <DO name="StrNDGnd" type="ABB_v1SPS"/>
      <DO name="Str1Ph" type="ABB_v1SPS"/>
      <DO name="Str2Ph" type="ABB_v1SPS"/>
      <DO name="Str3Ph" type="ABB_v1SPS"/>
      <DO name="RelGnd" type="ABB_v1SPS"/>
      <DO name="RelPP" type="ABB_v1SPS"/>
      <DO name="StrCndZ" type="ABB_v1INS"/>
      <DO name="StrCndA" type="ABB_v1INS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_FMPSPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="EFlt" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMHPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="StrPP" type="ABB_v1SPS"/>
      <DO name="StrPh" type="ABB_v1SPS"/>
      <DO name="OpPP" type="ABB_v1SPS"/>
      <DO name="OpPh" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMMAPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="StrNDir" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMMPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="StrNDir" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMQAPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="StrNDir" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMQPDIS" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="StrNDir" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GOPPDOP" lnClass="PDOP">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="OpZ1" type="ABB_v1SPS"/>
      <DO name="OpZ2" type="ABB_v1SPS"/>
      <DO name="StrZ1" type="ABB_v1SPS"/>
      <DO name="StrZ2" type="ABB_v1SPS"/>
      <DO name="MW" type="ABB_v2MV"/>
      <DO name="MVAr" type="ABB_v2MV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GUPPDUP" lnClass="PDUP">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="OpZ1" type="ABB_v1SPS"/>
      <DO name="OpZ2" type="ABB_v1SPS"/>
      <DO name="StrZ1" type="ABB_v1SPS"/>
      <DO name="StrZ2" type="ABB_v1SPS"/>
      <DO name="MW" type="ABB_v2MV"/>
      <DO name="MVAr" type="ABB_v2MV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SAPFRC" lnClass="PFRC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="BlkLoMg" type="ABB_v1SPS"/>
      <DO name="RestLd" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GEN4PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_GEN4PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_EFPIOC" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_PHPIOC" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_aACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ECPSCH" lnClass="PSCH">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="ProTx" type="ABB_aSPS"/>
      <DO name="ProRx" type="ABB_aSPS"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="CarRx" type="ABB_bACT"/>
      <DO name="LosOfGrd" type="ABB_aSPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_ECRWPSCH" lnClass="PSCH">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="ProTx" type="ABB_aSPS"/>
      <DO name="ProRx" type="ABB_aSPS"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Echo" type="ABB_bACT"/>
      <DO name="WeiOp" type="ABB_bACT"/>
      <DO name="RvABlk" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SDEPSDE" lnClass="PSDE">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="OpResA" type="ABB_v1SPS"/>
      <DO name="OpResV" type="ABB_v1SPS"/>
      <DO name="StrResA" type="ABB_v1SPS"/>
      <DO name="StrResV" type="ABB_v1SPS"/>
      <DO name="AngAV" type="ABB_v2MV"/>
      <DO name="ResA" type="ABB_v2MV"/>
      <DO name="ResV" type="ABB_v2MV"/>
      <DO name="ResP" type="ABB_v2MV"/>
      <DO name="StrDirResA" type="ABB_v1SPS"/>
      <DO name="OpDirResA" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_BRCPTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="ImbA" type="ABB_v1MV"/>
      <DO name="StrDur" type="ABB_v1MV"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_PH1PTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_PH3PTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SAPTOF" lnClass="PTOF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="BlkLoMg" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTOV" lnClass="PTOV">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_OV2PTOV" lnClass="PTOV">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ROV2PTOV" lnClass="PTOV">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_VDCPTOV" lnClass="PTOV">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="OpSOF" type="ABB_v2ACT"/>
      <DO name="StrSOF" type="ABB_v2ACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_PH1PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Str" type="ABB_bACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_PH3PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="Str" type="ABB_aACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SMPPTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_aACT"/>
      <DO name="LORs" type="ABB_v1SPC"/>
      <DO name="SPTr" type="ABB_v1SPS"/>
      <DO name="TwoPTr" type="ABB_v1SPS"/>
      <DO name="TPTr" type="ABB_v1SPS"/>
      <DO name="ClsLO" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_TRPTTR" lnClass="PTTR">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="AlmThm" type="ABB_aSPS"/>
      <DO name="AlmThm2" type="ABB_v1SPS"/>
      <DO name="LO" type="ABB_v1SPS"/>
      <DO name="Wrn" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTUC" lnClass="PTUC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SAPTUF" lnClass="PTUF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="BlkLoMg" type="ABB_v1SPS"/>
      <DO name="RstLd" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTUV" lnClass="PTUV">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_LOVPTUV" lnClass="PTUV">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_UV2PTUV" lnClass="PTUV">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_aACD"/>
      <DO name="Op" type="ABB_aACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PVOC" lnClass="PVOC">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="IvdCrv" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_OEXPVPH" lnClass="PVPH">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="GenFctFlt" type="ABB_v1SPS"/>
      <DO name="Alm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CCRBRF" lnClass="RBRF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="OpEx" type="ABB_bACT"/>
      <DO name="OpIn" type="ABB_aACT"/>
      <DO name="OpEx2" type="ABB_v2ACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CCSRDIF" lnClass="RDIF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_bLPL"/>
      <DO name="Op" type="ABB_v2ACT"/>
      <DO name="Alm" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4RDIR" lnClass="RDIR">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Dir" type="ABB_bACD"/>
      <DO name="Op" type="ABB_v2ACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TMPRDRE" lnClass="RDRE">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="RcdMade" type="ABB_aSPS"/>
      <DO name="FltNum" type="ABB_bINS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SDDRFUF" lnClass="RFUF">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_bLPL"/>
      <DO name="Str3Ph" type="ABB_v2ACD"/>
      <DO name="Str" type="ABB_v2ACD"/>
      <DO name="StrRst" type="ABB_v2ACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_CCRPLD" lnClass="RPLD">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_bLPL"/>
      <DO name="Op" type="ABB_bACT"/>
      <DO name="Str" type="ABB_v2ACD"/>
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_ZMRPSB" lnClass="RPSB">
      <DO name="BlkZn" type="ABB_aSPS"/>
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Str" type="ABB_bACD"/>
      <DO name="ZOuter" type="ABB_v1SPS"/>
      <DO name="ZInner" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_ZMRPSL" lnClass="RPSL">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Op" type="ABB_v2ACT"/>
      <DO name="OpUnRchZn" type="ABB_v2ACT"/>
      <DO name="BlkLoSetZn" type="ABB_v1SPS"/>
      <DO name="BlkHiSetZn" type="ABB_v1SPS"/>
      <DO name="CarSend" type="ABB_v2ACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_AUT1RSYN" lnClass="RSYN">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Rel" type="ABB_aSPS"/>
      <DO name="VInd" type="ABB_aSPS"/>
      <DO name="AngInd" type="ABB_aSPS"/>
      <DO name="HzInd" type="ABB_aSPS"/>
      <DO name="DifVClc" type="ABB_bMV"/>
      <DO name="DifHzClc" type="ABB_bMV"/>
      <DO name="DifAngClc" type="ABB_bMV"/>
      <DO name="EnOK" type="ABB_v1SPS"/>
      <DO name="TestSCOK" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_MAN1RSYN" lnClass="RSYN">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Rel" type="ABB_aSPS"/>
      <DO name="VInd" type="ABB_aSPS"/>
      <DO name="AngInd" type="ABB_aSPS"/>
      <DO name="HzInd" type="ABB_aSPS"/>
      <DO name="EnOK" type="ABB_v1SPS"/>
      <DO name="TestSCOK" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SYNRSYN" lnClass="RSYN">
      <DO name="Mod" type="ABB_cINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Rel" type="ABB_aSPS"/>
      <DO name="SynPrg" type="ABB_aSPS"/>
      <DO name="FailSyn" type="ABB_v1SPS"/>
      <DO name="TestSynOK" type="ABB_v1SPS"/>
      <DO name="VHiAlmSyn" type="ABB_v1SPS"/>
      <DO name="VIndSyn" type="ABB_v1SPS"/>
      <DO name="HzIndSyn" type="ABB_v1SPS"/>
      <DO name="HzInBndSyn" type="ABB_v1SPS"/>
      <DO name="HzRCIndSyn" type="ABB_v1SPS"/>
      <DO name="Op" type="ABB_v2ACT"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SXCBR" lnClass="XCBR">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Loc" type="ABB_aSPS"/>
      <DO name="OpCnt" type="ABB_bINS"/>
      <DO name="Pos" type="ABB_cDPC"/>
      <DO name="BlkOpn" type="ABB_aSPC"/>
      <DO name="BlkCls" type="ABB_aSPC"/>
      <DO name="CBOpCap" type="ABB_hINS"/>
      <DO name="BlkUpd" type="ABB_v1SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_SXSWI" lnClass="XSWI">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="Loc" type="ABB_aSPS"/>
      <DO name="OpCnt" type="ABB_bINS"/>
      <DO name="Pos" type="ABB_cDPC"/>
      <DO name="BlkOpn" type="ABB_aSPC"/>
      <DO name="BlkCls" type="ABB_aSPC"/>
      <DO name="SwTyp" type="ABB_gINS"/>
      <DO name="SwOpCap" type="ABB_fINS"/>
      <DO name="BlkUpd" type="ABB_v1SPC"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TCLYLTC" lnClass="YLTC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="OpCnt" type="ABB_bINS"/>
      <DO name="TapChg" type="ABB_bBSC"/>
      <DO name="EndPosR" type="ABB_aSPS"/>
      <DO name="EndPosL" type="ABB_aSPS"/>
      <DO name="CLCnt" type="ABB_v2MV"/>
      <DO name="CLRs" type="ABB_v1SPC"/>
      <DO name="HiTapPos" type="ABB_v1INS"/>
      <DO name="LoTapPos" type="ABB_v1INS"/>
      <DO name="OpRs" type="ABB_v1SPC"/>
      <DO name="CmdFlt" type="ABB_v1SPS"/>
      <DO name="ConvFlt" type="ABB_v1SPS"/>
      <DO name="InvPosChg" type="ABB_v1SPS"/>
      <DO name="TapChgFlt" type="ABB_v1SPS"/>
      <DO name="TapPosFlt" type="ABB_v1SPS"/>
    </LNodeType>
    <LNodeType id="ABBIED670_TCMYLTC" lnClass="YLTC">
      <DO name="Mod" type="ABB_aINC"/>
      <DO name="Beh" type="ABB_aINS"/>
      <DO name="Health" type="ABB_cINS"/>
      <DO name="NamPlt" type="ABB_aLPL"/>
      <DO name="OpCnt" type="ABB_bINS"/>
      <DO name="TapChg" type="ABB_bBSC"/>
      <DO name="EndPosR" type="ABB_aSPS"/>
      <DO name="EndPosL" type="ABB_aSPS"/>
      <DO name="CLCnt" type="ABB_v2MV"/>
      <DO name="CLRs" type="ABB_v1SPC"/>
      <DO name="HiTapPos" type="ABB_v1INS"/>
      <DO name="LoTapPos" type="ABB_v1INS"/>
      <DO name="OpRs" type="ABB_v1SPC"/>
      <DO name="CmdFlt" type="ABB_v1SPS"/>
      <DO name="ConvFlt" type="ABB_v1SPS"/>
      <DO name="InvPosChg" type="ABB_v1SPS"/>
      <DO name="TapChgFlt" type="ABB_v1SPS"/>
      <DO name="TapPosFlt" type="ABB_v1SPS"/>
    </LNodeType>
    <DOType id="ABB_aINC" cdc="INC">
      <DA bType="Struct" name="Oper" type="ABB_cOper" fc="CO"/>
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="Mod" fc="ST">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aINS" cdc="INS">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="Beh" fc="ST">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_cINS" cdc="INS">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="Health" fc="ST">
        <Val>Ok</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_ln0LPL" cdc="LPL">
      <DA bType="VisString255" name="vendor" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="swRev" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA bType="VisString255" name="d" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="ldNs" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aACD" cdc="ACD">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="BOOLEAN" name="phsA" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="dirPhsA" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="BOOLEAN" name="phsB" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="dirPhsB" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="BOOLEAN" name="phsC" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="dirPhsC" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bACD" cdc="ACD">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="dirGeneral" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2ACD" cdc="ACD">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" sAddr="-1,-1,-1" type="dir" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aACT" cdc="ACT">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bACT" cdc="ACT">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_v2ACT" cdc="ACT">
      <DA bType="BOOLEAN" name="general" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1BCR" cdc="BCR">
      <DA bType="INT32" name="actVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="FLOAT32" name="pulsQty" sAddr="-1,-1,-1" fc="CF">
        <Val>1</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aBSC" cdc="BSC">
      <DA bType="Struct" name="Oper" type="ABB_fOper" fc="CO"/>
      <DA bType="Struct" name="valWTr" type="ABB_aValWithTrans" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="persistent" sAddr="-1,-1,-1" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bBSC" cdc="BSC">
      <DA bType="Struct" name="valWTr" type="ABB_aValWithTrans" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="persistent" sAddr="-1,-1,-1" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aDELCMV" cdc="CMV">
      <DA bType="Struct" name="cVal" type="ABB_aVector" fc="MX"/>
      <DA bType="Enum" name="range" sAddr="-1,-1,-1" type="range" fc="MX">
        <Val>normal</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Struct" name="subCVal" type="ABB_aVector" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="INT32U" name="db" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="ABB_aRangeC" fc="CF"/>
    </DOType>
    <DOType id="ABB_aSEQCMV" cdc="CMV">
      <DA bType="Struct" name="cVal" type="ABB_aVector" fc="MX"/>
      <DA bType="Enum" name="range" sAddr="-1,-1,-1" type="range" fc="MX">
        <Val>normal</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Struct" name="subCVal" type="ABB_aVector" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="INT32U" name="db" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="ABB_aRangeC" fc="CF"/>
    </DOType>
    <DOType id="ABB_aWYECMV" cdc="CMV">
      <DA bType="Struct" name="cVal" type="ABB_aVector" fc="MX"/>
      <DA bType="Enum" name="range" sAddr="-1,-1,-1" type="range" fc="MX">
        <Val>normal</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Struct" name="subCVal" type="ABB_aVector" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="INT32U" name="db" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="ABB_aRangeC" fc="CF"/>
    </DOType>
    <DOType id="ABB_aDEL" cdc="DEL">
      <SDO name="phsAB" type="ABB_aDELCMV"/>
      <SDO name="phsBC" type="ABB_aDELCMV"/>
      <SDO name="phsCA" type="ABB_aDELCMV"/>
    </DOType>
    <DOType id="ABB_aDPC" cdc="DPC">
      <DA bType="Struct" name="SBOw" type="ABB_aSBOw" fc="CO"/>
      <DA bType="Struct" name="Oper" type="ABB_aOper" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="ABB_aCancel" fc="CO"/>
      <DA bType="Dbpos" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="stSeld" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Dbpos" name="subVal" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" sAddr="-1,-1,-1" valKind="RO" fc="CF">
        <Val>30000</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bDPC" cdc="DPC">
      <DA bType="Dbpos" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cDPC" cdc="DPC">
      <DA bType="Dbpos" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Dbpos" name="subVal" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_dDPC" cdc="DPC">
      <DA bType="Struct" name="SBOw" type="ABB_aSBOw" fc="CO"/>
      <DA bType="Struct" name="Oper" type="ABB_aOper" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="ABB_aCancel" fc="CO"/>
      <DA bType="Dbpos" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="stSeld" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" sAddr="-1,-1,-1" fc="CF">
        <Val>30000</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aDPL" cdc="DPL">
      <DA bType="VisString255" name="vendor" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="swRev" sAddr="-1,-1,-1" fc="DC"/>
      <DA bType="VisString255" name="serNum" sAddr="-1,-1,-1" fc="DC"/>
      <DA bType="VisString255" name="model" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IED 670</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bINC" cdc="INC">
      <DA bType="Struct" name="Oper" type="ABB_eOper" fc="CO"/>
      <DA bType="INT32" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cINC" cdc="INC">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="Mod" fc="ST">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bINS" cdc="INS">
      <DA bType="INT32" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_fINS" cdc="INS">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="SwOpCap" fc="ST">
        <Val>None</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_gINS" cdc="INS">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="SwTyp" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_hINS" cdc="INS">
      <DA bType="Enum" name="stVal" sAddr="-1,-1,-1" type="CBOpCap" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_v1INS" cdc="INS">
      <DA bType="INT32" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2INS" cdc="INS">
      <DA bType="INT32" name="stVal" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1ISC" cdc="ISC">
      <DA bType="Struct" name="Oper" type="ABB_dOper" fc="CO"/>
      <DA bType="Struct" name="valWTr" type="ABB_aValWithTrans" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Enum" name="sboClass" sAddr="-1,-1,-1" type="sboClass" fc="CF">
        <Val>operate-many</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX"/>
    </DOType>
    <DOType id="ABB_aLPL" cdc="LPL">
      <DA bType="VisString255" name="vendor" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="swRev" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA bType="VisString255" name="d" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="ABB_bLPL" cdc="LPL">
      <DA bType="VisString255" name="vendor" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="swRev" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA bType="VisString255" name="d" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" sAddr="-1,-1,-1" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="lnNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aMV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Enum" name="range" sAddr="-1,-1,-1" type="range" fc="MX">
        <Val>normal</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX">
        <Val>0</Val>
      </DA>
      <DA bType="Struct" name="subMag" type="ABB_aAnalogueValue" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="INT32U" name="db" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="ABB_aRangeC" fc="CF"/>
    </DOType>
    <DOType id="ABB_bMV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
    </DOType>
    <DOType id="ABB_v1MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Enum" name="range" sAddr="-1,-1,-1" type="range" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="BOOLEAN" name="subEna" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Struct" name="subMag" type="ABB_aAnalogueValue" fc="SV"/>
      <DA bType="Quality" name="subQ" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="VisString64" name="subID" sAddr="-1,-1,-1" fc="SV"/>
      <DA bType="INT32U" name="db" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" sAddr="-1,-1,-1" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="ABB_aRangeC" fc="CF"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v3MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v4MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v5MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v6MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v7MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v8MV" cdc="MV">
      <DA bType="Struct" name="mag" type="ABB_aAnalogueValue" fc="MX"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="MX"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aSEQ" cdc="SEQ">
      <DA bType="Enum" name="seqT" sAddr="-1,-1,-1" type="seqT" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <SDO name="c1" type="ABB_aSEQCMV"/>
      <SDO name="c2" type="ABB_aSEQCMV"/>
      <SDO name="c3" type="ABB_aSEQCMV"/>
    </DOType>
    <DOType id="ABB_aSPC" cdc="SPC">
      <DA bType="Struct" name="Oper" type="ABB_bOper" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1SPC" cdc="SPC">
      <DA bType="Struct" name="Oper" type="ABB_bOper" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2SPC" cdc="SPC">
      <DA bType="Struct" name="Oper" type="ABB_bOper" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" valKind="RO" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" sAddr="-1,-1,-1" valKind="RO" fc="CF">
        <Val>10000</Val>
      </DA>
      <DA bType="Enum" name="sboClass" sAddr="-1,-1,-1" type="sboClass" fc="CF">
        <Val>operate-once</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v3SPC" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="ctlModel" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aSPS" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bSPS" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cSPS" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
    </DOType>
    <DOType id="ABB_v1SPS" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Quality" name="q" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="Timestamp" name="t" sAddr="-1,-1,-1" fc="ST"/>
      <DA bType="VisString255" name="dataNs" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB 1MRK116-203</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aWYE" cdc="WYE">
      <SDO name="phsA" type="ABB_aWYECMV"/>
      <SDO name="phsB" type="ABB_aWYECMV"/>
      <SDO name="phsC" type="ABB_aWYECMV"/>
    </DOType>
    <DAType id="ABB_bOperOrigin">
      <BDA bType="Enum" name="orCat" sAddr="-1,-1,-1" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_cOper">
      <BDA bType="Enum" name="ctlVal" sAddr="-1,-1,-1" type="Mod"/>
      <BDA bType="Struct" name="origin" type="ABB_bOperOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aAnalogueValue">
      <BDA bType="FLOAT32" name="f" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aCancel">
      <BDA bType="BOOLEAN" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_aCancelOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aCancelOrigin">
      <BDA bType="Enum" name="orCat" sAddr="-1,-1,-1" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aOper">
      <BDA bType="BOOLEAN" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_aOperOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aOperOrigin">
      <BDA bType="Enum" name="orCat" sAddr="-1,-1,-1" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aRangeC">
      <BDA bType="Struct" name="hhLim" type="ABB_aAnalogueValue"/>
      <BDA bType="Struct" name="hLim" type="ABB_aAnalogueValue"/>
      <BDA bType="Struct" name="lLim" type="ABB_aAnalogueValue"/>
      <BDA bType="Struct" name="llLim" type="ABB_aAnalogueValue"/>
      <BDA bType="Struct" name="min" type="ABB_aAnalogueValue"/>
      <BDA bType="Struct" name="max" type="ABB_aAnalogueValue"/>
    </DAType>
    <DAType id="ABB_aSBOw">
      <BDA bType="BOOLEAN" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_aSBOwOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aSBOwOrigin">
      <BDA bType="Enum" name="orCat" sAddr="-1,-1,-1" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aValWithTrans">
      <BDA bType="INT8" name="posVal" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="transInd" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_aVector">
      <BDA bType="Struct" name="mag" type="ABB_aAnalogueValue"/>
    </DAType>
    <DAType id="ABB_bOper">
      <BDA bType="BOOLEAN" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_aOperOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_bSBOwOrigin">
      <BDA bType="Enum" name="orCat" sAddr="-1,-1,-1" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_dOper">
      <BDA bType="INT8" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_bSBOwOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_eOper">
      <BDA bType="INT32" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_bOperOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <DAType id="ABB_fOper">
      <BDA bType="Tcmd" name="ctlVal" sAddr="-1,-1,-1"/>
      <BDA bType="Struct" name="origin" type="ABB_bSBOwOrigin"/>
      <BDA bType="INT8U" name="ctlNum" sAddr="-1,-1,-1"/>
      <BDA bType="Timestamp" name="T" sAddr="-1,-1,-1"/>
      <BDA bType="BOOLEAN" name="Test" sAddr="-1,-1,-1"/>
      <BDA bType="Check" name="Check" sAddr="-1,-1,-1"/>
    </DAType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="DirMod">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Inverse</EnumVal>
    </EnumType>
    <EnumType id="FailMod">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="FltLoop">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="PolQty">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ReTrMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="setCharact">
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TypRsCrv">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
  </DataTypeTemplates>
	
	
</SCL>
